
Version, =9.3.0;

Timestep, 2;

ShadowCalculation,
	PolygonClipping,        !- Calculation Method
	Periodic,        !- Calculation Update Method
	30,        !- Calculation Frequency
	3000;    !- Maximum Figures in Shadow Overlap Calculation

Building,
	BIMtoBEM_SampleBuilding.idf, !- Name
	175.0, !- North Axis {deg}
	Suburbs, !- Terrain
	, !- Loads Convergence Tolerance Value
	, !- Temperature Convergence Tolerance Value {deltaC}
	FullExterior, !- Solar Distribution or maybe FullExterior
	25, !- Maximum Number of Warmup Days
	6; !- Minimum Number of Warmup Days

Sizing:Parameters,
	1.0,     !- Heating Sizing Factor
	1.0;     !- Cooling Sizing Factor

Site:Location,
	Bologna-Borgo Panigale	ITA,
	44.53,    !Latitude
	11.30,   !Longitude
	1.0, !Time Zone
	49.0;   !Elevation

 SizingPeriod:DesignDay,
  Bologna-Borgo Panigale Ann Htg 99.6% Condns DB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       -4.8,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       -4.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100738.,      !- Barometric Pressure {Pa}
        1.4,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

 SizingPeriod:DesignDay,
  Bologna-Borgo Panigale Ann Hum_n 99.6% Condns DP=>MCDB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
        0.9,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Dewpoint,     !- Humidity Condition Type
      -10.2,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100738.,      !- Barometric Pressure {Pa}
        1.4,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

 SizingPeriod:DesignDay,
  Bologna-Borgo Panigale Ann Htg Wind 99.6% Condns WS=>MCDB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
        6.2,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
        6.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100738.,      !- Barometric Pressure {Pa}
        8.2,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

 SizingPeriod:DesignDay,
  Bologna-Borgo Panigale Ann Clg .4% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       34.1,      !- Maximum Dry-Bulb Temperature {C}
       11.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       23.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100738.,      !- Barometric Pressure {Pa}
        2.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
         70,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.526,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.797;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

 SizingPeriod:DesignDay,
  Bologna-Borgo Panigale Ann Clg .4% Condns WB=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       31.3,      !- Maximum Dry-Bulb Temperature {C}
       11.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       24.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100738.,      !- Barometric Pressure {Pa}
        2.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
         70,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.526,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.797;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

 SizingPeriod:DesignDay,
  Bologna-Borgo Panigale Ann Clg .4% Condns DP=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       28.4,      !- Maximum Dry-Bulb Temperature {C}
       11.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Dewpoint,     !- Humidity Condition Type
         23,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100738.,      !- Barometric Pressure {Pa}
        2.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
         70,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.526,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.797;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

 SizingPeriod:DesignDay,
  Bologna-Borgo Panigale Ann Clg .4% Condns Enth=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       31.5,      !- Maximum Dry-Bulb Temperature {C}
       11.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
   Enthalpy,      !- Humidity Condition Type
           ,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    75800.0,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100738.,      !- Barometric Pressure {Pa}
        2.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
         70,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.526,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.797;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)


SimulationControl,
	Yes,    !- Do Zone Sizing Calculation
	Yes,  !- Do System Sizing Calculation
	Yes,   !- Do Plant Sizing Calculation
	No,  !- Run Simulation for Sizing Periods
	Yes; !- Run Simulation for Weather File Run Periods

RunPeriod,
	customRun,    !- Name
	1,   !- Begin Month
	1,    !- Begin Day of Month
	,    !- Begin Year
	12, !- End Month
	31,   !- End Day of Month
	,    !- End Year
	Monday,   !- Day of Week for Start Day
	Yes,              !- Use Weather File Holidays and Special Days
	Yes,              !- Use Weather File Daylight Saving Period
	No,               !- Apply Weekend Holiday Rule
	Yes,              !- Use Weather File Rain Indicators
	Yes;              !- Use Weather File Snow Indicators
ScheduleTypeLimits,
  TEMPERATURE 30,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  ANY NUMBER;   !- name

ScheduleTypeLimits,
  TEMPERATURE 40,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 50,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 8,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 9,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 60,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 19,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 29,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 39,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 49,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 59,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 1,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 2,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 3,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 4,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  CONTROL TYPE,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  4,   !- - Upper Limit Value {BasedOnField A3}
  DISCRETE;   !- 

ScheduleTypeLimits,
  TEMPERATURE 5,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 6,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 7,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 14,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  TEMPERATURE 17,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 27,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 37,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 47,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 57,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  ALWAYS ON DISCRETE LIMITS,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  1,   !- - Upper Limit Value {BasedOnField A3}
  Discrete,   !- - Numeric Type
  availability;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 10,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  TEMPERATURE 18,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 28,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 15,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  TEMPERATURE 38,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 48,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 58,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 13,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 23,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 33,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 43,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 53,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 16,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 26,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 36,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 46,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 56,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  FRACTION,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  1,   !- - Upper Limit Value {BasedOnField A3}
  CONTINUOUS;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 11,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  TEMPERATURE 12,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 22,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 32,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 42,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 52,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 15,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 25,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 35,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 45,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 55,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 12,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  TEMPERATURE 11,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 21,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 31,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 41,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 51,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 61,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 14,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 24,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 34,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 44,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 54,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 4,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 5,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 6,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 13,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 7,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  FRACTIONAL,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  1,   !- - Upper Limit Value {BasedOnField A3}
  Continuous;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 1,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 2,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 3,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 8,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 9,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ON/OFF,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  1,   !- - Upper Limit Value {BasedOnField A3}
  DISCRETE;   !- 

ScheduleTypeLimits,
  TEMPERATURE,   !- name
  -60,   !- - Lower Limit Value {BasedOnField A3}
  200,   !- - Upper Limit Value {BasedOnField A3}
  CONTINUOUS;   !- 

ScheduleTypeLimits,
  TEMPERATURE 10,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 20,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 


GlobalGeometryRules,
	LowerLeftCorner,         !- Starting Vertex Position
	CounterClockWise,        !- Vertex Entry Direction
	Relative,                !- Coordinate System
	Relative,                !- Daylighting Ref Point Coordinate System
	Relative;                !- Rectangular Surface Coordinate System

Zone,
	ZN_Offices_A1,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1,	!- Type
	1,	!- Multiplier
	,	!- Ceiling Height
	,	!- Volume
	,	!- Floor Area
	,	!- Zone Inside Convection Algorithm
	,	!- Zone Outside Convection Algorithm
	Yes;	!- Part of Total Floor Area

BuildingSurface:Detailed,
	f51dd5409c1b453d8aa0,	!- Name
	WALL,	!- Surface Type
	_EXT_BRICKWALL_64-(2+1)_PLASTER ,	!- Construction Name
	ZN_Offices_A1,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-22.254444122314453,
	26.611783981323242,
	9.2600002288818359,
	-37.254444122314453,
	26.611783981323242,
	9.2600002288818359,
	-37.254444122314453,
	26.611783981323242,
	14.180000305175781,
	-22.254444122314453,
	26.611783981323242,
	14.180000305175781;


BuildingSurface:Detailed,
	41a4d89b8e6c488b8bf3,	!- Name
	WALL,	!- Surface Type
	_EXT_BRICKWALL_64-(2+1)_PLASTER ,	!- Construction Name
	ZN_Offices_A1,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-22.254444122314453,
	-3.0882163047790527,
	9.2600002288818359,
	-22.254444122314453,
	26.611783981323242,
	9.2600002288818359,
	-22.254444122314453,
	26.611783981323242,
	14.180000305175781,
	-22.254444122314453,
	-3.0882163047790527,
	14.180000305175781;


FenestrationSurface:Detailed,
	41a4d89b8e6c488b8bf3_glz_0_eb24a6cbfea64a0dae78,	!- Name
	WINDOW,	!- Surface Type
	DTU_WINDOW_MATERIAL_WN-8,	!- Construction Name
	41a4d89b8e6c488b8bf3,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-22.254444122314453,
	22.922449111938477,
	9.7737512588500977,
	-22.254444122314453,
	24.902450561523438,
	9.7737512588500977,
	-22.254444122314453,
	24.902450561523438,
	12.496251106262207,
	-22.254444122314453,
	22.922449111938477,
	12.496251106262207;


FenestrationSurface:Detailed,
	41a4d89b8e6c488b8bf3_glz_1_00ac299ca16647e9afb9,	!- Name
	WINDOW,	!- Surface Type
	DTU_WINDOW_MATERIAL_WN-9,	!- Construction Name
	41a4d89b8e6c488b8bf3,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-22.254444122314453,
	17.741025924682617,
	9.7737512588500977,
	-22.254444122314453,
	19.721027374267578,
	9.7737512588500977,
	-22.254444122314453,
	19.721027374267578,
	12.496251106262207,
	-22.254444122314453,
	17.741025924682617,
	12.496251106262207;


FenestrationSurface:Detailed,
	41a4d89b8e6c488b8bf3_glz_2_2dc176d21e9748619973,	!- Name
	WINDOW,	!- Surface Type
	DTU_WINDOW_MATERIAL_WN-10,	!- Construction Name
	41a4d89b8e6c488b8bf3,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-22.254444122314453,
	8.1638965606689453,
	9.7737512588500977,
	-22.254444122314453,
	10.14389705657959,
	9.7737512588500977,
	-22.254444122314453,
	10.14389705657959,
	12.496251106262207,
	-22.254444122314453,
	8.1638965606689453,
	12.496251106262207;


FenestrationSurface:Detailed,
	41a4d89b8e6c488b8bf3_glz_3_a7e1a91e5f0649a69fa3,	!- Name
	WINDOW,	!- Surface Type
	DTU_WINDOW_MATERIAL_WN-11,	!- Construction Name
	41a4d89b8e6c488b8bf3,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-22.254444122314453,
	3.2339029312133789,
	9.7737512588500977,
	-22.254444122314453,
	5.2139029502868652,
	9.7737512588500977,
	-22.254444122314453,
	5.2139029502868652,
	12.496251106262207,
	-22.254444122314453,
	3.2339029312133789,
	12.496251106262207;


FenestrationSurface:Detailed,
	41a4d89b8e6c488b8bf3_glz_4_0be7d50570ca4c2c8a7a,	!- Name
	WINDOW,	!- Surface Type
	DTU_WINDOW_MATERIAL_WN-12,	!- Construction Name
	41a4d89b8e6c488b8bf3,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-22.254444122314453,
	-1.8482348918914795,
	9.7737512588500977,
	-22.254444122314453,
	0.131765216588974,
	9.7737512588500977,
	-22.254444122314453,
	0.131765216588974,
	12.496251106262207,
	-22.254444122314453,
	-1.8482348918914795,
	12.496251106262207;


FenestrationSurface:Detailed,
	41a4d89b8e6c488b8bf3_glz_5_6c09b27bfd0a454795c2,	!- Name
	WINDOW,	!- Surface Type
	DTU_WINDOW_MATERIAL_WN-33,	!- Construction Name
	41a4d89b8e6c488b8bf3,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-22.254444122314453,
	14.606029510498047,
	9.7737512588500977,
	-22.254444122314453,
	15.596029281616211,
	9.7737512588500977,
	-22.254444122314453,
	15.596029281616211,
	12.496251106262207,
	-22.254444122314453,
	14.606029510498047,
	12.496251106262207;


FenestrationSurface:Detailed,
	41a4d89b8e6c488b8bf3_glz_6_fe1ada1856144019ad85,	!- Name
	WINDOW,	!- Surface Type
	DTU_WINDOW_MATERIAL_WN-34,	!- Construction Name
	41a4d89b8e6c488b8bf3,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-22.254444122314453,
	11.9888916015625,
	9.7737512588500977,
	-22.254444122314453,
	12.978891372680664,
	9.7737512588500977,
	-22.254444122314453,
	12.978891372680664,
	12.496251106262207,
	-22.254444122314453,
	11.9888916015625,
	12.496251106262207;


BuildingSurface:Detailed,
	f923f8ab59ef499da223,	!- Name
	WALL,	!- Surface Type
	_EXT_BRICKWALL_64-(2+1)_PLASTER ,	!- Construction Name
	ZN_Offices_A1,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-37.254444122314453,
	26.611783981323242,
	9.2600002288818359,
	-37.254444122314453,
	-3.0882163047790527,
	9.2600002288818359,
	-37.254444122314453,
	-3.0882163047790527,
	14.180000305175781,
	-37.254444122314453,
	26.611783981323242,
	14.180000305175781;


FenestrationSurface:Detailed,
	f923f8ab59ef499da223_glz_0_a6a600d2eaef49d39f65,	!- Name
	WINDOW,	!- Surface Type
	DTU_WINDOW_MATERIAL_WN-0,	!- Construction Name
	f923f8ab59ef499da223,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-37.254444122314453,
	0.022473087534308434,
	9.7737512588500977,
	-37.254444122314453,
	-1.9575269222259521,
	9.7737512588500977,
	-37.254444122314453,
	-1.9575269222259521,
	12.496251106262207,
	-37.254444122314453,
	0.022473087534308434,
	12.496251106262207;


FenestrationSurface:Detailed,
	f923f8ab59ef499da223_glz_1_5fc72f362169414d9bf7,	!- Name
	WINDOW,	!- Surface Type
	DTU_WINDOW_MATERIAL_WN-3,	!- Construction Name
	f923f8ab59ef499da223,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-37.254444122314453,
	4.3531813621520996,
	9.7737512588500977,
	-37.254444122314453,
	2.3731811046600342,
	9.7737512588500977,
	-37.254444122314453,
	2.3731811046600342,
	12.496251106262207,
	-37.254444122314453,
	4.3531813621520996,
	12.496251106262207;


FenestrationSurface:Detailed,
	f923f8ab59ef499da223_glz_2_4c8e9329667b440b8a18,	!- Name
	WINDOW,	!- Surface Type
	DTU_WINDOW_MATERIAL_WN-4,	!- Construction Name
	f923f8ab59ef499da223,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-37.254444122314453,
	9.2417469024658203,
	9.7737512588500977,
	-37.254444122314453,
	7.2617464065551758,
	9.7737512588500977,
	-37.254444122314453,
	7.2617464065551758,
	12.496251106262207,
	-37.254444122314453,
	9.2417469024658203,
	12.496251106262207;


FenestrationSurface:Detailed,
	f923f8ab59ef499da223_glz_3_716dbbc1759045cba0fe,	!- Name
	WINDOW,	!- Surface Type
	DTU_WINDOW_MATERIAL_WN-5,	!- Construction Name
	f923f8ab59ef499da223,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-37.254444122314453,
	14.731026649475098,
	9.7737512588500977,
	-37.254444122314453,
	12.75102710723877,
	9.7737512588500977,
	-37.254444122314453,
	12.75102710723877,
	12.496251106262207,
	-37.254444122314453,
	14.731026649475098,
	12.496251106262207;


FenestrationSurface:Detailed,
	f923f8ab59ef499da223_glz_4_0e5ce3ffcffd42d99f77,	!- Name
	WINDOW,	!- Surface Type
	DTU_WINDOW_MATERIAL_WN-6,	!- Construction Name
	f923f8ab59ef499da223,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-37.254444122314453,
	19.71245002746582,
	9.7737512588500977,
	-37.254444122314453,
	17.732448577880859,
	9.7737512588500977,
	-37.254444122314453,
	17.732448577880859,
	12.496251106262207,
	-37.254444122314453,
	19.71245002746582,
	12.496251106262207;


FenestrationSurface:Detailed,
	f923f8ab59ef499da223_glz_5_ecbc21c4b7e846db8ade,	!- Name
	WINDOW,	!- Surface Type
	DTU_WINDOW_MATERIAL_WN-7,	!- Construction Name
	f923f8ab59ef499da223,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-37.254444122314453,
	24.904582977294922,
	9.7737512588500977,
	-37.254444122314453,
	22.924583435058594,
	9.7737512588500977,
	-37.254444122314453,
	22.924583435058594,
	12.496251106262207,
	-37.254444122314453,
	24.904582977294922,
	12.496251106262207;


BuildingSurface:Detailed,
	5ef1d2c7dd9a4deb92eb,	!- Name
	WALL,	!- Surface Type
	_INT_AREATEDBRICKWALL_17(1) ,	!- Construction Name
	ZN_Offices_A1,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-37.254444122314453,
	-3.0882163047790527,
	9.2600002288818359,
	-32.454444885253906,
	-3.0882163047790527,
	9.2600002288818359,
	-32.454444885253906,
	-3.0882163047790527,
	14.180000305175781,
	-37.254444122314453,
	-3.0882163047790527,
	14.180000305175781;


FenestrationSurface:Detailed,
	5ef1d2c7dd9a4deb92eb_glz_0_a603c37500f048989641,	!- Name
	WINDOW,	!- Surface Type
	DTU_DOOR_MATERIAL_DR-1,	!- Construction Name
	5ef1d2c7dd9a4deb92eb,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-36.406772613525391,
	-3.0882163047790527,
	9.3705005645751953,
	-35.565273284912109,
	-3.0882163047790527,
	9.3705005645751953,
	-35.565273284912109,
	-3.0882163047790527,
	11.449499130249023,
	-36.406772613525391,
	-3.0882163047790527,
	11.449499130249023;


BuildingSurface:Detailed,
	b42e6dbee0544f25a70c,	!- Name
	WALL,	!- Surface Type
	_INT_BRICKWALL_46 ,	!- Construction Name
	ZN_Offices_A1,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-32.454444885253906,
	-3.0882163047790527,
	9.2600002288818359,
	-22.254444122314453,
	-3.0882163047790527,
	9.2600002288818359,
	-22.254444122314453,
	-3.0882163047790527,
	14.180000305175781,
	-32.454444885253906,
	-3.0882163047790527,
	14.180000305175781;


FenestrationSurface:Detailed,
	b42e6dbee0544f25a70c_glz_0_739d2cd4c1e8498683ed,	!- Name
	WINDOW,	!- Surface Type
	DTU_DOOR_MATERIAL_DR-0,	!- Construction Name
	b42e6dbee0544f25a70c,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-30.931301116943359,
	-3.0882163047790527,
	9.3715000152587891,
	-29.149301528930664,
	-3.0882163047790527,
	9.3715000152587891,
	-29.149301528930664,
	-3.0882163047790527,
	11.648499488830566,
	-30.931301116943359,
	-3.0882163047790527,
	11.648499488830566;


BuildingSurface:Detailed,
	7fe440ae6dcc4c2391f5,	!- Name
	FLOOR,	!- Surface Type
	NDFLOOR ,	!- Construction Name
	ZN_Offices_A1,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-37.254444122314453,
	-3.0882163047790527,
	9.2600002288818359,
	-37.254444122314453,
	26.611783981323242,
	9.2600002288818359,
	-22.254444122314453,
	26.611783981323242,
	9.2600002288818359,
	-22.254444122314453,
	-3.0882163047790527,
	9.2600002288818359;


BuildingSurface:Detailed,
	a862fad5a96048dc90f8,	!- Name
	CEILING,	!- Surface Type
	STIMIP_52 ,	!- Construction Name
	ZN_Offices_A1,	!- Zone Name
	outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-37.254444122314453,
	-3.0882163047790527,
	14.180000305175781,
	-22.254444122314453,
	-3.0882163047790527,
	14.180000305175781,
	-22.254444122314453,
	26.611783981323242,
	14.180000305175781,
	-37.254444122314453,
	26.611783981323242,
	14.180000305175781;


Zone,
	ZN_Offices_A2,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1,	!- Type
	1,	!- Multiplier
	,	!- Ceiling Height
	,	!- Volume
	,	!- Floor Area
	,	!- Zone Inside Convection Algorithm
	,	!- Zone Outside Convection Algorithm
	Yes;	!- Part of Total Floor Area

BuildingSurface:Detailed,
	521f828ae27c42288986,	!- Name
	WALL,	!- Surface Type
	_EXT_BRICKWALL_64-(2+1)_PLASTER ,	!- Construction Name
	ZN_Offices_A2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-68.254440307617188,
	-17.588216781616211,
	9.2600002288818359,
	-42.654441833496094,
	-17.588216781616211,
	9.2600002288818359,
	-42.654441833496094,
	-17.588216781616211,
	14.180000305175781,
	-68.254440307617188,
	-17.588216781616211,
	14.180000305175781;


FenestrationSurface:Detailed,
	521f828ae27c42288986_glz_0_31581ff95bf04fcfac35,	!- Name
	WINDOW,	!- Surface Type
	DTU_WINDOW_MATERIAL_WN-19,	!- Construction Name
	521f828ae27c42288986,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-45.778923034667969,
	-17.588216781616211,
	9.7737512588500977,
	-43.798923492431641,
	-17.588216781616211,
	9.7737512588500977,
	-43.798923492431641,
	-17.588216781616211,
	12.496251106262207,
	-45.778923034667969,
	-17.588216781616211,
	12.496251106262207;


FenestrationSurface:Detailed,
	521f828ae27c42288986_glz_1_ddae2a5c2fad4b228351,	!- Name
	WINDOW,	!- Surface Type
	DTU_WINDOW_MATERIAL_WN-20,	!- Construction Name
	521f828ae27c42288986,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-51.226913452148438,
	-17.588216781616211,
	9.7737512588500977,
	-49.246913909912109,
	-17.588216781616211,
	9.7737512588500977,
	-49.246913909912109,
	-17.588216781616211,
	12.496251106262207,
	-51.226913452148438,
	-17.588216781616211,
	12.496251106262207;


FenestrationSurface:Detailed,
	521f828ae27c42288986_glz_2_7b07e9e521974450ad08,	!- Name
	WINDOW,	!- Surface Type
	DTU_WINDOW_MATERIAL_WN-21,	!- Construction Name
	521f828ae27c42288986,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-56.409999847412109,
	-17.588216781616211,
	9.7737512588500977,
	-54.430000305175781,
	-17.588216781616211,
	9.7737512588500977,
	-54.430000305175781,
	-17.588216781616211,
	12.496251106262207,
	-56.409999847412109,
	-17.588216781616211,
	12.496251106262207;


BuildingSurface:Detailed,
	361c779bca6443d78aa5,	!- Name
	WALL,	!- Surface Type
	_EXT_BRICKWALL_64-(2+1)_PLASTER ,	!- Construction Name
	ZN_Offices_A2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-68.254440307617188,
	-3.3882162570953369,
	9.2600002288818359,
	-68.254440307617188,
	-17.588216781616211,
	9.2600002288818359,
	-68.254440307617188,
	-17.588216781616211,
	14.180000305175781,
	-68.254440307617188,
	-3.3882162570953369,
	14.180000305175781;


FenestrationSurface:Detailed,
	361c779bca6443d78aa5_glz_0_ce392c54730a44799e1f,	!- Name
	WINDOW,	!- Surface Type
	DTU_WINDOW_MATERIAL_WN-22,	!- Construction Name
	361c779bca6443d78aa5,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-68.254440307617188,
	-7.8388004302978516,
	10.871749877929688,
	-68.254440307617188,
	-12.194802284240723,
	10.871749877929688,
	-68.254440307617188,
	-12.194802284240723,
	13.198248863220215,
	-68.254440307617188,
	-7.8388004302978516,
	13.198248863220215;


FenestrationSurface:Detailed,
	361c779bca6443d78aa5_glz_1_7260af8180c549e6be2f,	!- Name
	WINDOW,	!- Surface Type
	DTU_WINDOW_MATERIAL_WN-23,	!- Construction Name
	361c779bca6443d78aa5,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-68.254440307617188,
	-12.898800849914551,
	10.871749877929688,
	-68.254440307617188,
	-17.254802703857422,
	10.871749877929688,
	-68.254440307617188,
	-17.254802703857422,
	13.198248863220215,
	-68.254440307617188,
	-12.898800849914551,
	13.198248863220215;


BuildingSurface:Detailed,
	38a7b119719042b3948c,	!- Name
	WALL,	!- Surface Type
	_EXT_BRICKWALL_64-(2+1)_PLASTER ,	!- Construction Name
	ZN_Offices_A2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-37.254444122314453,
	-3.3882162570953369,
	9.2600002288818359,
	-68.254440307617188,
	-3.3882162570953369,
	9.2600002288818359,
	-68.254440307617188,
	-3.3882162570953369,
	14.180000305175781,
	-37.254444122314453,
	-3.3882162570953369,
	14.180000305175781;


FenestrationSurface:Detailed,
	38a7b119719042b3948c_glz_0_8243945b2f8c41b995e2,	!- Name
	WINDOW,	!- Surface Type
	DTU_WINDOW_MATERIAL_WN-1,	!- Construction Name
	38a7b119719042b3948c,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-38.274524688720703,
	-3.3882162570953369,
	9.7737512588500977,
	-41.937522888183594,
	-3.3882162570953369,
	9.7737512588500977,
	-41.937522888183594,
	-3.3882162570953369,
	12.496251106262207,
	-38.274524688720703,
	-3.3882162570953369,
	12.496251106262207;


FenestrationSurface:Detailed,
	38a7b119719042b3948c_glz_1_d72cb13ddfa44d158b08,	!- Name
	WINDOW,	!- Surface Type
	DTU_WINDOW_MATERIAL_WN-17,	!- Construction Name
	38a7b119719042b3948c,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-44.256748199462891,
	-3.3882162570953369,
	9.7737512588500977,
	-46.236747741699219,
	-3.3882162570953369,
	9.7737512588500977,
	-46.236747741699219,
	-3.3882162570953369,
	12.496251106262207,
	-44.256748199462891,
	-3.3882162570953369,
	12.496251106262207;


FenestrationSurface:Detailed,
	38a7b119719042b3948c_glz_2_fa5c58fb953a4be186e9,	!- Name
	WINDOW,	!- Surface Type
	DTU_WINDOW_MATERIAL_WN-24,	!- Construction Name
	38a7b119719042b3948c,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-53.639823913574219,
	-3.3882162570953369,
	9.7737512588500977,
	-55.619827270507813,
	-3.3882162570953369,
	9.7737512588500977,
	-55.619827270507813,
	-3.3882162570953369,
	12.496251106262207,
	-53.639823913574219,
	-3.3882162570953369,
	12.496251106262207;


FenestrationSurface:Detailed,
	38a7b119719042b3948c_glz_3_0a408117803441a18a4f,	!- Name
	WINDOW,	!- Surface Type
	DTU_WINDOW_MATERIAL_WN-25,	!- Construction Name
	38a7b119719042b3948c,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-48.897285461425781,
	-3.3882162570953369,
	9.7737512588500977,
	-50.877285003662109,
	-3.3882162570953369,
	9.7737512588500977,
	-50.877285003662109,
	-3.3882162570953369,
	12.496251106262207,
	-48.897285461425781,
	-3.3882162570953369,
	12.496251106262207;


FenestrationSurface:Detailed,
	38a7b119719042b3948c_glz_4_db11c95b03564f488c6f,	!- Name
	WINDOW,	!- Surface Type
	DTU_WINDOW_MATERIAL_WN-48,	!- Construction Name
	38a7b119719042b3948c,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-57.938499450683594,
	-3.3882162570953369,
	9.7737512588500977,
	-61.60150146484375,
	-3.3882162570953369,
	9.7737512588500977,
	-61.60150146484375,
	-3.3882162570953369,
	12.496251106262207,
	-57.938499450683594,
	-3.3882162570953369,
	12.496251106262207;


FenestrationSurface:Detailed,
	38a7b119719042b3948c_glz_5_9ed0dad409c84e44ab7d,	!- Name
	WINDOW,	!- Surface Type
	DTU_WINDOW_MATERIAL_WN-49,	!- Construction Name
	38a7b119719042b3948c,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-64.411087036132813,
	-3.3882162570953369,
	9.7737512588500977,
	-66.391082763671875,
	-3.3882162570953369,
	9.7737512588500977,
	-66.391082763671875,
	-3.3882162570953369,
	12.496251106262207,
	-64.411087036132813,
	-3.3882162570953369,
	12.496251106262207;


BuildingSurface:Detailed,
	7b0e447d1a4a4b178044,	!- Name
	WALL,	!- Surface Type
	_EXT_BRICKWALL_64-(2+1)_PLASTER ,	!- Construction Name
	ZN_Offices_A2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-37.254444122314453,
	-3.0882163047790527,
	9.2600002288818359,
	-37.254444122314453,
	-3.3882162570953369,
	9.2600002288818359,
	-37.254444122314453,
	-3.3882162570953369,
	14.180000305175781,
	-37.254444122314453,
	-3.0882163047790527,
	14.180000305175781;


BuildingSurface:Detailed,
	2e3ee2646e6f48be8f2d,	!- Name
	WALL,	!- Surface Type
	_INT_AREATEDBRICKWALL_17(1) ,	!- Construction Name
	ZN_Offices_A2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-32.454444885253906,
	-3.0882163047790527,
	9.2600002288818359,
	-37.254444122314453,
	-3.0882163047790527,
	9.2600002288818359,
	-37.254444122314453,
	-3.0882163047790527,
	14.180000305175781,
	-32.454444885253906,
	-3.0882163047790527,
	14.180000305175781;


FenestrationSurface:Detailed,
	2e3ee2646e6f48be8f2d_glz_0_87f1fc4dfc6a4c679b82,	!- Name
	WINDOW,	!- Surface Type
	DTU_DOOR_MATERIAL_DR-1,	!- Construction Name
	2e3ee2646e6f48be8f2d,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-35.565273284912109,
	-3.0882163047790527,
	9.3705005645751953,
	-36.406772613525391,
	-3.0882163047790527,
	9.3705005645751953,
	-36.406772613525391,
	-3.0882163047790527,
	11.449499130249023,
	-35.565273284912109,
	-3.0882163047790527,
	11.449499130249023;


BuildingSurface:Detailed,
	de0bcb123278449e8e4c,	!- Name
	WALL,	!- Surface Type
	_INT_BRICKWALL_46 ,	!- Construction Name
	ZN_Offices_A2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-32.454444885253906,
	-6.9882159233093262,
	9.2600002288818359,
	-32.454444885253906,
	-3.0882163047790527,
	9.2600002288818359,
	-32.454444885253906,
	-3.0882163047790527,
	14.180000305175781,
	-32.454444885253906,
	-6.9882159233093262,
	14.180000305175781;


FenestrationSurface:Detailed,
	de0bcb123278449e8e4c_glz_0_0d10aa6a408b4876bfe6,	!- Name
	WINDOW,	!- Surface Type
	DTU_DOOR_MATERIAL_DR-2,	!- Construction Name
	de0bcb123278449e8e4c,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-32.454444885253906,
	-5.9620885848999023,
	9.3715000152587891,
	-32.454444885253906,
	-4.180088996887207,
	9.3715000152587891,
	-32.454444885253906,
	-4.180088996887207,
	11.648499488830566,
	-32.454444885253906,
	-5.9620885848999023,
	11.648499488830566;


BuildingSurface:Detailed,
	b495c5b346db4b149aa3,	!- Name
	WALL,	!- Surface Type
	_INT_BRICKWALL_46 ,	!- Construction Name
	ZN_Offices_A2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-42.654441833496094,
	-6.9882159233093262,
	9.2600002288818359,
	-32.454444885253906,
	-6.9882159233093262,
	9.2600002288818359,
	-32.454444885253906,
	-6.9882159233093262,
	14.180000305175781,
	-42.654441833496094,
	-6.9882159233093262,
	14.180000305175781;


BuildingSurface:Detailed,
	20e1f8653fd24732bb88,	!- Name
	WALL,	!- Surface Type
	_INT_BRICKWALL_46 ,	!- Construction Name
	ZN_Offices_A2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-42.654441833496094,
	-17.588216781616211,
	9.2600002288818359,
	-42.654441833496094,
	-6.9882159233093262,
	9.2600002288818359,
	-42.654441833496094,
	-6.9882159233093262,
	14.180000305175781,
	-42.654441833496094,
	-17.588216781616211,
	14.180000305175781;


BuildingSurface:Detailed,
	024bc196b59f40fda528,	!- Name
	FLOOR,	!- Surface Type
	NDFLOOR ,	!- Construction Name
	ZN_Offices_A2,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-68.254440307617188,
	-6.9882159233093262,
	9.2600002288818359,
	-68.254440307617188,
	-3.3882162570953369,
	9.2600002288818359,
	-42.654441833496094,
	-3.3882162570953369,
	9.2600002288818359,
	-42.654441833496094,
	-6.9882159233093262,
	9.2600002288818359;


BuildingSurface:Detailed,
	f0130d68dc4f4427a0ef,	!- Name
	FLOOR,	!- Surface Type
	NDFLOOR ,	!- Construction Name
	ZN_Offices_A2,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-37.254444122314453,
	-3.3882162570953369,
	9.2600002288818359,
	-37.254444122314453,
	-3.0882163047790527,
	9.2600002288818359,
	-32.454444885253906,
	-3.0882163047790527,
	9.2600002288818359,
	-32.454444885253906,
	-3.3882162570953369,
	9.2600002288818359;


BuildingSurface:Detailed,
	947d0530439d4f968774,	!- Name
	FLOOR,	!- Surface Type
	NDFLOOR ,	!- Construction Name
	ZN_Offices_A2,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-37.254444122314453,
	-6.9882159233093262,
	9.2600002288818359,
	-37.254444122314453,
	-3.3882162570953369,
	9.2600002288818359,
	-32.454444885253906,
	-3.3882162570953369,
	9.2600002288818359,
	-32.454444885253906,
	-6.9882159233093262,
	9.2600002288818359;


BuildingSurface:Detailed,
	ee3884f395e54e4c9d85,	!- Name
	FLOOR,	!- Surface Type
	NDFLOOR ,	!- Construction Name
	ZN_Offices_A2,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-68.254440307617188,
	-17.588216781616211,
	9.2600002288818359,
	-68.254440307617188,
	-6.9882159233093262,
	9.2600002288818359,
	-42.654441833496094,
	-6.9882159233093262,
	9.2600002288818359,
	-42.654441833496094,
	-17.588216781616211,
	9.2600002288818359;


BuildingSurface:Detailed,
	c9c5cda1ada54700b1fd,	!- Name
	FLOOR,	!- Surface Type
	NDFLOOR ,	!- Construction Name
	ZN_Offices_A2,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-42.654441833496094,
	-6.9882159233093262,
	9.2600002288818359,
	-42.654441833496094,
	-3.3882162570953369,
	9.2600002288818359,
	-37.254444122314453,
	-3.3882162570953369,
	9.2600002288818359,
	-37.254444122314453,
	-6.9882159233093262,
	9.2600002288818359;


BuildingSurface:Detailed,
	d87d7bd56daa4c32bcc6,	!- Name
	CEILING,	!- Surface Type
	STIMIP_52 ,	!- Construction Name
	ZN_Offices_A2,	!- Zone Name
	outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-37.254444122314453,
	-6.9882159233093262,
	14.180000305175781,
	-32.454444885253906,
	-6.9882159233093262,
	14.180000305175781,
	-32.454444885253906,
	-3.3882162570953369,
	14.180000305175781,
	-37.254444122314453,
	-3.3882162570953369,
	14.180000305175781;


BuildingSurface:Detailed,
	168183ca899f405eba84,	!- Name
	CEILING,	!- Surface Type
	STIMIP_52 ,	!- Construction Name
	ZN_Offices_A2,	!- Zone Name
	outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-42.654441833496094,
	-6.9882159233093262,
	14.180000305175781,
	-37.254444122314453,
	-6.9882159233093262,
	14.180000305175781,
	-37.254444122314453,
	-3.3882162570953369,
	14.180000305175781,
	-42.654441833496094,
	-3.3882162570953369,
	14.180000305175781;


BuildingSurface:Detailed,
	3d50605c012740dcbf8f,	!- Name
	CEILING,	!- Surface Type
	STIMIP_52 ,	!- Construction Name
	ZN_Offices_A2,	!- Zone Name
	outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-37.254444122314453,
	-3.3882162570953369,
	14.180000305175781,
	-32.454444885253906,
	-3.3882162570953369,
	14.180000305175781,
	-32.454444885253906,
	-3.0882163047790527,
	14.180000305175781,
	-37.254444122314453,
	-3.0882163047790527,
	14.180000305175781;


BuildingSurface:Detailed,
	197e352d649845d1a9f6,	!- Name
	CEILING,	!- Surface Type
	STIMIP_52 ,	!- Construction Name
	ZN_Offices_A2,	!- Zone Name
	outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-68.254440307617188,
	-17.588216781616211,
	14.180000305175781,
	-42.654441833496094,
	-17.588216781616211,
	14.180000305175781,
	-42.654441833496094,
	-3.3882162570953369,
	14.180000305175781,
	-68.254440307617188,
	-3.3882162570953369,
	14.180000305175781;


Zone,
	ZN_Circulation_A,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1,	!- Type
	1,	!- Multiplier
	,	!- Ceiling Height
	,	!- Volume
	,	!- Floor Area
	,	!- Zone Inside Convection Algorithm
	,	!- Zone Outside Convection Algorithm
	Yes;	!- Part of Total Floor Area

BuildingSurface:Detailed,
	a02e8c89bde64642975e,	!- Name
	WALL,	!- Surface Type
	_EXT_BRICKWALL_64-(2+1)_PLASTER ,	!- Construction Name
	ZN_Circulation_A,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-22.254444122314453,
	-17.588216781616211,
	9.2600002288818359,
	-22.254444122314453,
	-3.0882163047790527,
	9.2600002288818359,
	-22.254444122314453,
	-3.0882163047790527,
	14.180000305175781,
	-22.254444122314453,
	-17.588216781616211,
	14.180000305175781;


BuildingSurface:Detailed,
	242671140cd64993b510,	!- Name
	WALL,	!- Surface Type
	_EXT_BRICKWALL_64-(2+1)_PLASTER ,	!- Construction Name
	ZN_Circulation_A,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-32.454444885253906,
	-17.588216781616211,
	9.2600002288818359,
	-22.254444122314453,
	-17.588216781616211,
	9.2600002288818359,
	-22.254444122314453,
	-17.588216781616211,
	14.180000305175781,
	-32.454444885253906,
	-17.588216781616211,
	14.180000305175781;


BuildingSurface:Detailed,
	6d5a857488524a608869,	!- Name
	WALL,	!- Surface Type
	_INT_BRICKWALL_46 ,	!- Construction Name
	ZN_Circulation_A,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-22.254444122314453,
	-3.0882163047790527,
	9.2600002288818359,
	-32.454444885253906,
	-3.0882163047790527,
	9.2600002288818359,
	-32.454444885253906,
	-3.0882163047790527,
	14.180000305175781,
	-22.254444122314453,
	-3.0882163047790527,
	14.180000305175781;


FenestrationSurface:Detailed,
	6d5a857488524a608869_glz_0_c59e3512059b4dfa8b23,	!- Name
	WINDOW,	!- Surface Type
	DTU_DOOR_MATERIAL_DR-0,	!- Construction Name
	6d5a857488524a608869,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-29.149301528930664,
	-3.0882163047790527,
	9.3715000152587891,
	-30.931301116943359,
	-3.0882163047790527,
	9.3715000152587891,
	-30.931301116943359,
	-3.0882163047790527,
	11.648499488830566,
	-29.149301528930664,
	-3.0882163047790527,
	11.648499488830566;


BuildingSurface:Detailed,
	f5a62a8d64224440a19f,	!- Name
	WALL,	!- Surface Type
	_INT_BRICKWALL_46 ,	!- Construction Name
	ZN_Circulation_A,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-32.454444885253906,
	-6.9882159233093262,
	9.2600002288818359,
	-32.454444885253906,
	-17.588216781616211,
	9.2600002288818359,
	-32.454444885253906,
	-17.588216781616211,
	14.180000305175781,
	-32.454444885253906,
	-6.9882159233093262,
	14.180000305175781;


FenestrationSurface:Detailed,
	f5a62a8d64224440a19f_glz_0_2971af1c9a30493e8fe9,	!- Name
	WINDOW,	!- Surface Type
	DTU_DOOR_MATERIAL_DR-3,	!- Construction Name
	f5a62a8d64224440a19f,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-32.454444885253906,
	-9.7876882553100586,
	9.3716001510620117,
	-32.454444885253906,
	-11.094489097595215,
	9.3716001510620117,
	-32.454444885253906,
	-11.094489097595215,
	11.668400764465332,
	-32.454444885253906,
	-9.7876882553100586,
	11.668400764465332;


FenestrationSurface:Detailed,
	f5a62a8d64224440a19f_glz_1_5a5ff55421e045648983,	!- Name
	WINDOW,	!- Surface Type
	DTU_DOOR_MATERIAL_DR-4,	!- Construction Name
	f5a62a8d64224440a19f,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-32.454444885253906,
	-13.857688903808594,
	9.3716001510620117,
	-32.454444885253906,
	-15.16448974609375,
	9.3716001510620117,
	-32.454444885253906,
	-15.16448974609375,
	11.668400764465332,
	-32.454444885253906,
	-13.857688903808594,
	11.668400764465332;


BuildingSurface:Detailed,
	ac40808edc144b2aa87f,	!- Name
	WALL,	!- Surface Type
	_INT_BRICKWALL_46 ,	!- Construction Name
	ZN_Circulation_A,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-32.454444885253906,
	-3.0882163047790527,
	9.2600002288818359,
	-32.454444885253906,
	-6.9882159233093262,
	9.2600002288818359,
	-32.454444885253906,
	-6.9882159233093262,
	14.180000305175781,
	-32.454444885253906,
	-3.0882163047790527,
	14.180000305175781;


FenestrationSurface:Detailed,
	ac40808edc144b2aa87f_glz_0_cef8cd173e9543f79b42,	!- Name
	WINDOW,	!- Surface Type
	DTU_DOOR_MATERIAL_DR-2,	!- Construction Name
	ac40808edc144b2aa87f,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-32.454444885253906,
	-4.180088996887207,
	9.3715000152587891,
	-32.454444885253906,
	-5.9620885848999023,
	9.3715000152587891,
	-32.454444885253906,
	-5.9620885848999023,
	11.648499488830566,
	-32.454444885253906,
	-4.180088996887207,
	11.648499488830566;


BuildingSurface:Detailed,
	d470328e56064d10bc13,	!- Name
	FLOOR,	!- Surface Type
	NDFLOOR ,	!- Construction Name
	ZN_Circulation_A,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-32.454444885253906,
	-17.588216781616211,
	9.2600002288818359,
	-32.454444885253906,
	-3.0882163047790527,
	9.2600002288818359,
	-22.254444122314453,
	-3.0882163047790527,
	9.2600002288818359,
	-22.254444122314453,
	-17.588216781616211,
	9.2600002288818359;


BuildingSurface:Detailed,
	bb768abaabb84abe840f,	!- Name
	CEILING,	!- Surface Type
	STIMIP_52 ,	!- Construction Name
	ZN_Circulation_A,	!- Zone Name
	outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-32.454444885253906,
	-17.588216781616211,
	14.180000305175781,
	-22.254444122314453,
	-17.588216781616211,
	14.180000305175781,
	-22.254444122314453,
	-3.0882163047790527,
	14.180000305175781,
	-32.454444885253906,
	-3.0882163047790527,
	14.180000305175781;


Zone,
	ZN_Offices_B1,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1,	!- Type
	1,	!- Multiplier
	,	!- Ceiling Height
	,	!- Volume
	,	!- Floor Area
	,	!- Zone Inside Convection Algorithm
	,	!- Zone Outside Convection Algorithm
	Yes;	!- Part of Total Floor Area

BuildingSurface:Detailed,
	8dc3072a253f42dcb090,	!- Name
	WALL,	!- Surface Type
	_EXT_BRICKWALL_64-(2+1)_PLASTER ,	!- Construction Name
	ZN_Offices_B1,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-22.254444122314453,
	26.611783981323242,
	14.180000305175781,
	-37.254444122314453,
	26.611783981323242,
	14.180000305175781,
	-37.254444122314453,
	26.611783981323242,
	19.180000305175781,
	-22.254444122314453,
	26.611783981323242,
	19.180000305175781;


FenestrationSurface:Detailed,
	8dc3072a253f42dcb090_glz_0_0b23ab19c5804b90a388,	!- Name
	WINDOW,	!- Surface Type
	DTU_WINDOW_MATERIAL_WN-29,	!- Construction Name
	8dc3072a253f42dcb090,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-31.830940246582031,
	26.611783981323242,
	15.691750526428223,
	-36.186943054199219,
	26.611783981323242,
	15.691750526428223,
	-36.186943054199219,
	26.611783981323242,
	18.01824951171875,
	-31.830940246582031,
	26.611783981323242,
	18.01824951171875;


FenestrationSurface:Detailed,
	8dc3072a253f42dcb090_glz_1_897a0206846d4980aca5,	!- Name
	WINDOW,	!- Surface Type
	DTU_WINDOW_MATERIAL_WN-30,	!- Construction Name
	8dc3072a253f42dcb090,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-24.046405792236328,
	26.611783981323242,
	15.691750526428223,
	-28.402408599853516,
	26.611783981323242,
	15.691750526428223,
	-28.402408599853516,
	26.611783981323242,
	18.01824951171875,
	-24.046405792236328,
	26.611783981323242,
	18.01824951171875;


BuildingSurface:Detailed,
	350374417cbc49f4b820,	!- Name
	WALL,	!- Surface Type
	_EXT_BRICKWALL_64-(2+1)_PLASTER ,	!- Construction Name
	ZN_Offices_B1,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-22.254444122314453,
	-3.0882163047790527,
	14.180000305175781,
	-22.254444122314453,
	26.611783981323242,
	14.180000305175781,
	-22.254444122314453,
	26.611783981323242,
	19.180000305175781,
	-22.254444122314453,
	-3.0882163047790527,
	19.180000305175781;


FenestrationSurface:Detailed,
	350374417cbc49f4b820_glz_0_18c65e3f79ff447f8c67,	!- Name
	WINDOW,	!- Surface Type
	DTU_WINDOW_MATERIAL_WN-31,	!- Construction Name
	350374417cbc49f4b820,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-22.254444122314453,
	19.545309066772461,
	14.693750381469727,
	-22.254444122314453,
	21.525308609008789,
	14.693750381469727,
	-22.254444122314453,
	21.525308609008789,
	17.416250228881836,
	-22.254444122314453,
	19.545309066772461,
	17.416250228881836;


FenestrationSurface:Detailed,
	350374417cbc49f4b820_glz_1_490b25e26c5b4e5abe3f,	!- Name
	WINDOW,	!- Surface Type
	DTU_WINDOW_MATERIAL_WN-32,	!- Construction Name
	350374417cbc49f4b820,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-22.254444122314453,
	15.668886184692383,
	14.693750381469727,
	-22.254444122314453,
	17.648885726928711,
	14.693750381469727,
	-22.254444122314453,
	17.648885726928711,
	17.416250228881836,
	-22.254444122314453,
	15.668886184692383,
	17.416250228881836;


FenestrationSurface:Detailed,
	350374417cbc49f4b820_glz_2_9154dbe19d6c4c468962,	!- Name
	WINDOW,	!- Surface Type
	DTU_WINDOW_MATERIAL_WN-35,	!- Construction Name
	350374417cbc49f4b820,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-22.254444122314453,
	8.7738962173461914,
	14.693750381469727,
	-22.254444122314453,
	10.75389575958252,
	14.693750381469727,
	-22.254444122314453,
	10.75389575958252,
	17.416250228881836,
	-22.254444122314453,
	8.7738962173461914,
	17.416250228881836;


FenestrationSurface:Detailed,
	350374417cbc49f4b820_glz_3_2e0480df90be483bb8a0,	!- Name
	WINDOW,	!- Surface Type
	DTU_WINDOW_MATERIAL_WN-36,	!- Construction Name
	350374417cbc49f4b820,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-22.254444122314453,
	3.2339029312133789,
	14.693750381469727,
	-22.254444122314453,
	5.2139029502868652,
	14.693750381469727,
	-22.254444122314453,
	5.2139029502868652,
	17.416250228881836,
	-22.254444122314453,
	3.2339029312133789,
	17.416250228881836;


FenestrationSurface:Detailed,
	350374417cbc49f4b820_glz_4_2114e115782749eb9b43,	!- Name
	WINDOW,	!- Surface Type
	DTU_WINDOW_MATERIAL_WN-37,	!- Construction Name
	350374417cbc49f4b820,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-22.254444122314453,
	-1.8482348918914795,
	14.693750381469727,
	-22.254444122314453,
	0.131765216588974,
	14.693750381469727,
	-22.254444122314453,
	0.131765216588974,
	17.416250228881836,
	-22.254444122314453,
	-1.8482348918914795,
	17.416250228881836;


BuildingSurface:Detailed,
	e45127e7bc7a4e54a851,	!- Name
	WALL,	!- Surface Type
	_EXT_BRICKWALL_64-(2+1)_PLASTER ,	!- Construction Name
	ZN_Offices_B1,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-37.254444122314453,
	26.611783981323242,
	14.180000305175781,
	-37.254444122314453,
	-3.0882163047790527,
	14.180000305175781,
	-37.254444122314453,
	-3.0882163047790527,
	19.180000305175781,
	-37.254444122314453,
	26.611783981323242,
	19.180000305175781;


FenestrationSurface:Detailed,
	e45127e7bc7a4e54a851_glz_0_aa56a9ba2efa4c0aa615,	!- Name
	WINDOW,	!- Surface Type
	DTU_WINDOW_MATERIAL_WN-2,	!- Construction Name
	e45127e7bc7a4e54a851,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-37.254444122314453,
	0.022473087534308434,
	14.693750381469727,
	-37.254444122314453,
	-1.9575269222259521,
	14.693750381469727,
	-37.254444122314453,
	-1.9575269222259521,
	17.416250228881836,
	-37.254444122314453,
	0.022473087534308434,
	17.416250228881836;


FenestrationSurface:Detailed,
	e45127e7bc7a4e54a851_glz_1_71d34bb505ba4e7ba869,	!- Name
	WINDOW,	!- Surface Type
	DTU_WINDOW_MATERIAL_WN-13,	!- Construction Name
	e45127e7bc7a4e54a851,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-37.254444122314453,
	4.3531813621520996,
	14.693750381469727,
	-37.254444122314453,
	2.3731811046600342,
	14.693750381469727,
	-37.254444122314453,
	2.3731811046600342,
	17.416250228881836,
	-37.254444122314453,
	4.3531813621520996,
	17.416250228881836;


FenestrationSurface:Detailed,
	e45127e7bc7a4e54a851_glz_2_29ebe44768ab4929904d,	!- Name
	WINDOW,	!- Surface Type
	DTU_WINDOW_MATERIAL_WN-26,	!- Construction Name
	e45127e7bc7a4e54a851,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-37.254444122314453,
	9.2417469024658203,
	14.693750381469727,
	-37.254444122314453,
	7.2617464065551758,
	14.693750381469727,
	-37.254444122314453,
	7.2617464065551758,
	17.416250228881836,
	-37.254444122314453,
	9.2417469024658203,
	17.416250228881836;


FenestrationSurface:Detailed,
	e45127e7bc7a4e54a851_glz_3_a620b8b08dc14702bdda,	!- Name
	WINDOW,	!- Surface Type
	DTU_WINDOW_MATERIAL_WN-27,	!- Construction Name
	e45127e7bc7a4e54a851,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-37.254444122314453,
	14.731026649475098,
	14.693750381469727,
	-37.254444122314453,
	12.75102710723877,
	14.693750381469727,
	-37.254444122314453,
	12.75102710723877,
	17.416250228881836,
	-37.254444122314453,
	14.731026649475098,
	17.416250228881836;


FenestrationSurface:Detailed,
	e45127e7bc7a4e54a851_glz_4_b11b608cd1014fcaba73,	!- Name
	WINDOW,	!- Surface Type
	DTU_WINDOW_MATERIAL_WN-28,	!- Construction Name
	e45127e7bc7a4e54a851,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-37.254444122314453,
	19.71245002746582,
	14.693750381469727,
	-37.254444122314453,
	17.732448577880859,
	14.693750381469727,
	-37.254444122314453,
	17.732448577880859,
	17.416250228881836,
	-37.254444122314453,
	19.71245002746582,
	17.416250228881836;


BuildingSurface:Detailed,
	56e7877310de4cfaaf58,	!- Name
	WALL,	!- Surface Type
	_INT_BRICKWALL_46 ,	!- Construction Name
	ZN_Offices_B1,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-37.254444122314453,
	-3.0882163047790527,
	14.180000305175781,
	-22.254444122314453,
	-3.0882163047790527,
	14.180000305175781,
	-22.254444122314453,
	-3.0882163047790527,
	19.180000305175781,
	-37.254444122314453,
	-3.0882163047790527,
	19.180000305175781;


FenestrationSurface:Detailed,
	56e7877310de4cfaaf58_glz_0_70759a733efa420580ed,	!- Name
	WINDOW,	!- Surface Type
	DTU_DOOR_MATERIAL_DR-5,	!- Construction Name
	56e7877310de4cfaaf58,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-30.283668518066406,
	-3.0882163047790527,
	14.291499137878418,
	-28.501668930053711,
	-3.0882163047790527,
	14.291499137878418,
	-28.501668930053711,
	-3.0882163047790527,
	16.568498611450195,
	-30.283668518066406,
	-3.0882163047790527,
	16.568498611450195;


BuildingSurface:Detailed,
	71acef592af44b61a136,	!- Name
	FLOOR,	!- Surface Type
	STIMIP_52 ,	!- Construction Name
	ZN_Offices_B1,	!- Zone Name
	outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-37.254444122314453,
	-3.0882163047790527,
	14.180000305175781,
	-37.254444122314453,
	26.611783981323242,
	14.180000305175781,
	-22.254444122314453,
	26.611783981323242,
	14.180000305175781,
	-22.254444122314453,
	-3.0882163047790527,
	14.180000305175781;


BuildingSurface:Detailed,
	7982e32b53d941a1af5a,	!- Name
	ROOF,	!- Surface Type
	_STIMIP_50 ,	!- Construction Name
	ZN_Offices_B1,	!- Zone Name
	outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-37.254444122314453,
	-3.0882163047790527,
	19.180000305175781,
	-22.254444122314453,
	-3.0882163047790527,
	19.180000305175781,
	-22.254444122314453,
	26.611783981323242,
	19.180000305175781,
	-37.254444122314453,
	26.611783981323242,
	19.180000305175781;


Zone,
	ZN_Classroom_A,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1,	!- Type
	1,	!- Multiplier
	,	!- Ceiling Height
	,	!- Volume
	,	!- Floor Area
	,	!- Zone Inside Convection Algorithm
	,	!- Zone Outside Convection Algorithm
	Yes;	!- Part of Total Floor Area

BuildingSurface:Detailed,
	632f8990f03e4715b1cb,	!- Name
	WALL,	!- Surface Type
	_EXT_BRICKWALL_64-(2+1)_PLASTER ,	!- Construction Name
	ZN_Classroom_A,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-42.654441833496094,
	-17.588216781616211,
	9.2600002288818359,
	-32.454444885253906,
	-17.588216781616211,
	9.2600002288818359,
	-32.454444885253906,
	-17.588216781616211,
	14.180000305175781,
	-42.654441833496094,
	-17.588216781616211,
	14.180000305175781;


FenestrationSurface:Detailed,
	632f8990f03e4715b1cb_glz_0_5fa8866f5eb748b2b2bb,	!- Name
	WINDOW,	!- Surface Type
	DTU_WINDOW_MATERIAL_WN-15,	!- Construction Name
	632f8990f03e4715b1cb,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-42.194496154785156,
	-17.588216781616211,
	9.7737512588500977,
	-37.788993835449219,
	-17.588216781616211,
	9.7737512588500977,
	-37.788993835449219,
	-17.588216781616211,
	12.496251106262207,
	-42.194496154785156,
	-17.588216781616211,
	12.496251106262207;


FenestrationSurface:Detailed,
	632f8990f03e4715b1cb_glz_1_58b3d1f1f0ca4f1f8555,	!- Name
	WINDOW,	!- Surface Type
	DTU_WINDOW_MATERIAL_WN-16,	!- Construction Name
	632f8990f03e4715b1cb,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-37.314495086669922,
	-17.588216781616211,
	9.7737512588500977,
	-32.908992767333984,
	-17.588216781616211,
	9.7737512588500977,
	-32.908992767333984,
	-17.588216781616211,
	12.496251106262207,
	-37.314495086669922,
	-17.588216781616211,
	12.496251106262207;


BuildingSurface:Detailed,
	e5be9c599fad45db9657,	!- Name
	WALL,	!- Surface Type
	_INT_BRICKWALL_46 ,	!- Construction Name
	ZN_Classroom_A,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-32.454444885253906,
	-6.9882159233093262,
	9.2600002288818359,
	-42.654441833496094,
	-6.9882159233093262,
	9.2600002288818359,
	-42.654441833496094,
	-6.9882159233093262,
	14.180000305175781,
	-32.454444885253906,
	-6.9882159233093262,
	14.180000305175781;


BuildingSurface:Detailed,
	e98b779774974e5fbe32,	!- Name
	WALL,	!- Surface Type
	_INT_BRICKWALL_46 ,	!- Construction Name
	ZN_Classroom_A,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-32.454444885253906,
	-17.588216781616211,
	9.2600002288818359,
	-32.454444885253906,
	-6.9882159233093262,
	9.2600002288818359,
	-32.454444885253906,
	-6.9882159233093262,
	14.180000305175781,
	-32.454444885253906,
	-17.588216781616211,
	14.180000305175781;


FenestrationSurface:Detailed,
	e98b779774974e5fbe32_glz_0_1f7f2f8bb2a94e36b401,	!- Name
	WINDOW,	!- Surface Type
	DTU_DOOR_MATERIAL_DR-3,	!- Construction Name
	e98b779774974e5fbe32,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-32.454444885253906,
	-11.094489097595215,
	9.3716001510620117,
	-32.454444885253906,
	-9.7876882553100586,
	9.3716001510620117,
	-32.454444885253906,
	-9.7876882553100586,
	11.668400764465332,
	-32.454444885253906,
	-11.094489097595215,
	11.668400764465332;


FenestrationSurface:Detailed,
	e98b779774974e5fbe32_glz_1_56c21f299de04fadaaa2,	!- Name
	WINDOW,	!- Surface Type
	DTU_DOOR_MATERIAL_DR-4,	!- Construction Name
	e98b779774974e5fbe32,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-32.454444885253906,
	-15.16448974609375,
	9.3716001510620117,
	-32.454444885253906,
	-13.857688903808594,
	9.3716001510620117,
	-32.454444885253906,
	-13.857688903808594,
	11.668400764465332,
	-32.454444885253906,
	-15.16448974609375,
	11.668400764465332;


BuildingSurface:Detailed,
	7f6e9184b0634ed4a688,	!- Name
	WALL,	!- Surface Type
	_INT_BRICKWALL_46 ,	!- Construction Name
	ZN_Classroom_A,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-42.654441833496094,
	-6.9882159233093262,
	9.2600002288818359,
	-42.654441833496094,
	-17.588216781616211,
	9.2600002288818359,
	-42.654441833496094,
	-17.588216781616211,
	14.180000305175781,
	-42.654441833496094,
	-6.9882159233093262,
	14.180000305175781;


BuildingSurface:Detailed,
	9ef9de5bfefe44f1b12b,	!- Name
	FLOOR,	!- Surface Type
	NDFLOOR ,	!- Construction Name
	ZN_Classroom_A,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-32.454444885253906,
	-6.9882159233093262,
	9.2600002288818359,
	-32.454444885253906,
	-17.588216781616211,
	9.2600002288818359,
	-42.654441833496094,
	-17.588216781616211,
	9.2600002288818359,
	-42.654441833496094,
	-6.9882159233093262,
	9.2600002288818359;


BuildingSurface:Detailed,
	a79531c198e8497186f2,	!- Name
	CEILING,	!- Surface Type
	STIMIP_52 ,	!- Construction Name
	ZN_Classroom_A,	!- Zone Name
	outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-42.654441833496094,
	-17.588216781616211,
	14.180000305175781,
	-32.454444885253906,
	-17.588216781616211,
	14.180000305175781,
	-32.454444885253906,
	-6.9882159233093262,
	14.180000305175781,
	-42.654441833496094,
	-6.9882159233093262,
	14.180000305175781;


Zone,
	ZN_Circulation_B,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1,	!- Type
	1,	!- Multiplier
	,	!- Ceiling Height
	,	!- Volume
	,	!- Floor Area
	,	!- Zone Inside Convection Algorithm
	,	!- Zone Outside Convection Algorithm
	Yes;	!- Part of Total Floor Area

BuildingSurface:Detailed,
	f95baf0c20f744e0b1be,	!- Name
	WALL,	!- Surface Type
	_EXT_BRICKWALL_64-(2+1)_PLASTER ,	!- Construction Name
	ZN_Circulation_B,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-22.254444122314453,
	-17.588216781616211,
	14.180000305175781,
	-22.254444122314453,
	-3.0882163047790527,
	14.180000305175781,
	-22.254444122314453,
	-3.0882163047790527,
	19.180000305175781,
	-22.254444122314453,
	-17.588216781616211,
	19.180000305175781;


BuildingSurface:Detailed,
	6f2803bf69284da8a21a,	!- Name
	WALL,	!- Surface Type
	_EXT_BRICKWALL_64-(2+1)_PLASTER ,	!- Construction Name
	ZN_Circulation_B,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-37.254444122314453,
	-3.0882163047790527,
	14.180000305175781,
	-37.254444122314453,
	-3.3882162570953369,
	14.180000305175781,
	-37.254444122314453,
	-3.3882162570953369,
	19.180000305175781,
	-37.254444122314453,
	-3.0882163047790527,
	19.180000305175781;


BuildingSurface:Detailed,
	d751a8497f044e7fb344,	!- Name
	WALL,	!- Surface Type
	_EXT_BRICKWALL_64-(2+1)_PLASTER ,	!- Construction Name
	ZN_Circulation_B,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-37.254444122314453,
	-3.3882162570953369,
	14.180000305175781,
	-42.654441833496094,
	-3.3882162570953369,
	14.180000305175781,
	-42.654441833496094,
	-3.3882162570953369,
	19.180000305175781,
	-37.254444122314453,
	-3.3882162570953369,
	19.180000305175781;


FenestrationSurface:Detailed,
	d751a8497f044e7fb344_glz_0_2354dccee84141cc8588,	!- Name
	WINDOW,	!- Surface Type
	DTU_WINDOW_MATERIAL_WN-14,	!- Construction Name
	d751a8497f044e7fb344,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-38.274524688720703,
	-3.3882162570953369,
	14.693750381469727,
	-41.937522888183594,
	-3.3882162570953369,
	14.693750381469727,
	-41.937522888183594,
	-3.3882162570953369,
	17.416250228881836,
	-38.274524688720703,
	-3.3882162570953369,
	17.416250228881836;


BuildingSurface:Detailed,
	41fcd143713b4f3e9302,	!- Name
	WALL,	!- Surface Type
	_EXT_BRICKWALL_64-(2+1)_PLASTER ,	!- Construction Name
	ZN_Circulation_B,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-32.454444885253906,
	-17.588216781616211,
	14.180000305175781,
	-22.254444122314453,
	-17.588216781616211,
	14.180000305175781,
	-22.254444122314453,
	-17.588216781616211,
	19.180000305175781,
	-32.454444885253906,
	-17.588216781616211,
	19.180000305175781;


FenestrationSurface:Detailed,
	41fcd143713b4f3e9302_glz_0_b86f20ce071347b091ae,	!- Name
	WINDOW,	!- Surface Type
	DTU_WINDOW_MATERIAL_WN-53,	!- Construction Name
	41fcd143713b4f3e9302,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-26.903308868408203,
	-17.588216781616211,
	14.693750381469727,
	-24.527307510375977,
	-17.588216781616211,
	14.693750381469727,
	-24.527307510375977,
	-17.588216781616211,
	17.416250228881836,
	-26.903308868408203,
	-17.588216781616211,
	17.416250228881836;


FenestrationSurface:Detailed,
	41fcd143713b4f3e9302_glz_1_8f0765b2afba4fea974a,	!- Name
	WINDOW,	!- Surface Type
	DTU_WINDOW_MATERIAL_WN-54,	!- Construction Name
	41fcd143713b4f3e9302,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-22.503192901611328,
	-17.588216781616211,
	14.693750381469727,
	-22.255693435668945,
	-17.588216781616211,
	14.693750381469727,
	-22.255693435668945,
	-17.588216781616211,
	17.416250228881836,
	-22.503192901611328,
	-17.588216781616211,
	17.416250228881836;


FenestrationSurface:Detailed,
	41fcd143713b4f3e9302_glz_2_19ff56dac88b4f8d8298,	!- Name
	WINDOW,	!- Surface Type
	DTU_WINDOW_MATERIAL_WN-55,	!- Construction Name
	41fcd143713b4f3e9302,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-24.445554733276367,
	-17.588216781616211,
	14.693750381469727,
	-22.514198303222656,
	-17.588216781616211,
	14.693750381469727,
	-22.514198303222656,
	-17.588216781616211,
	17.416250228881836,
	-24.445554733276367,
	-17.588216781616211,
	17.416250228881836;


FenestrationSurface:Detailed,
	41fcd143713b4f3e9302_glz_3_3b696e9575cb4a38bfb7,	!- Name
	WINDOW,	!- Surface Type
	DTU_WINDOW_MATERIAL_WN-56,	!- Construction Name
	41fcd143713b4f3e9302,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-24.445554733276367,
	-17.588216781616211,
	14.693750381469727,
	-22.514198303222656,
	-17.588216781616211,
	14.693750381469727,
	-22.514198303222656,
	-17.588216781616211,
	17.416250228881836,
	-24.445554733276367,
	-17.588216781616211,
	17.416250228881836;


BuildingSurface:Detailed,
	a1a928e4bb6c495f993e,	!- Name
	WALL,	!- Surface Type
	_INT_BRICKWALL_46 ,	!- Construction Name
	ZN_Circulation_B,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-22.254444122314453,
	-3.0882163047790527,
	14.180000305175781,
	-37.254444122314453,
	-3.0882163047790527,
	14.180000305175781,
	-37.254444122314453,
	-3.0882163047790527,
	19.180000305175781,
	-22.254444122314453,
	-3.0882163047790527,
	19.180000305175781;


FenestrationSurface:Detailed,
	a1a928e4bb6c495f993e_glz_0_b71e5a5cdd40473f9fed,	!- Name
	WINDOW,	!- Surface Type
	DTU_DOOR_MATERIAL_DR-5,	!- Construction Name
	a1a928e4bb6c495f993e,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-28.501668930053711,
	-3.0882163047790527,
	14.291499137878418,
	-30.283668518066406,
	-3.0882163047790527,
	14.291499137878418,
	-30.283668518066406,
	-3.0882163047790527,
	16.568498611450195,
	-28.501668930053711,
	-3.0882163047790527,
	16.568498611450195;


BuildingSurface:Detailed,
	ca215aca62a24fa8a107,	!- Name
	WALL,	!- Surface Type
	_INT_AREATEDBRICKWALL_17(1) ,	!- Construction Name
	ZN_Circulation_B,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-42.654441833496094,
	-3.3882162570953369,
	14.180000305175781,
	-42.654441833496094,
	-6.9882159233093262,
	14.180000305175781,
	-42.654441833496094,
	-6.9882159233093262,
	19.180000305175781,
	-42.654441833496094,
	-3.3882162570953369,
	19.180000305175781;


FenestrationSurface:Detailed,
	ca215aca62a24fa8a107_glz_0_38f50a01cdcc411fa182,	!- Name
	WINDOW,	!- Surface Type
	DTU_DOOR_MATERIAL_DR-6,	!- Construction Name
	ca215aca62a24fa8a107,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-42.654441833496094,
	-4.4098339080810547,
	14.291599273681641,
	-42.654441833496094,
	-5.7166342735290527,
	14.291599273681641,
	-42.654441833496094,
	-5.7166342735290527,
	16.588399887084961,
	-42.654441833496094,
	-4.4098339080810547,
	16.588399887084961;


BuildingSurface:Detailed,
	bb0144d80141484a9093,	!- Name
	WALL,	!- Surface Type
	_INT_BRICKWALL_46 ,	!- Construction Name
	ZN_Circulation_B,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-42.654441833496094,
	-6.9882159233093262,
	14.180000305175781,
	-32.454444885253906,
	-6.9882159233093262,
	14.180000305175781,
	-32.454444885253906,
	-6.9882159233093262,
	19.180000305175781,
	-42.654441833496094,
	-6.9882159233093262,
	19.180000305175781;


FenestrationSurface:Detailed,
	bb0144d80141484a9093_glz_0_89540e70687543b8ba78,	!- Name
	WINDOW,	!- Surface Type
	DTU_DOOR_MATERIAL_DR-7,	!- Construction Name
	bb0144d80141484a9093,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-38.185146331787109,
	-6.9882159233093262,
	14.291599273681641,
	-36.878345489501953,
	-6.9882159233093262,
	14.291599273681641,
	-36.878345489501953,
	-6.9882159233093262,
	16.588399887084961,
	-38.185146331787109,
	-6.9882159233093262,
	16.588399887084961;


BuildingSurface:Detailed,
	0345c2b5a83043678708,	!- Name
	WALL,	!- Surface Type
	_INT_BRICKWALL_46 ,	!- Construction Name
	ZN_Circulation_B,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-32.454444885253906,
	-6.9882159233093262,
	14.180000305175781,
	-32.454444885253906,
	-17.588216781616211,
	14.180000305175781,
	-32.454444885253906,
	-17.588216781616211,
	19.180000305175781,
	-32.454444885253906,
	-6.9882159233093262,
	19.180000305175781;


FenestrationSurface:Detailed,
	0345c2b5a83043678708_glz_0_e445234ab002477ab516,	!- Name
	WINDOW,	!- Surface Type
	DTU_DOOR_MATERIAL_DR-9,	!- Construction Name
	0345c2b5a83043678708,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-32.454444885253906,
	-9.7876882553100586,
	14.291599273681641,
	-32.454444885253906,
	-11.094489097595215,
	14.291599273681641,
	-32.454444885253906,
	-11.094489097595215,
	16.588399887084961,
	-32.454444885253906,
	-9.7876882553100586,
	16.588399887084961;


FenestrationSurface:Detailed,
	0345c2b5a83043678708_glz_1_db2b34194e8f421da871,	!- Name
	WINDOW,	!- Surface Type
	DTU_DOOR_MATERIAL_DR-10,	!- Construction Name
	0345c2b5a83043678708,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-32.454444885253906,
	-13.857688903808594,
	14.291599273681641,
	-32.454444885253906,
	-15.16448974609375,
	14.291599273681641,
	-32.454444885253906,
	-15.16448974609375,
	16.588399887084961,
	-32.454444885253906,
	-13.857688903808594,
	16.588399887084961;


BuildingSurface:Detailed,
	d6a837d9ce3c486baf22,	!- Name
	FLOOR,	!- Surface Type
	STIMIP_52 ,	!- Construction Name
	ZN_Circulation_B,	!- Zone Name
	outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-32.454444885253906,
	-17.588216781616211,
	14.180000305175781,
	-32.454444885253906,
	-3.0882163047790527,
	14.180000305175781,
	-22.254444122314453,
	-3.0882163047790527,
	14.180000305175781,
	-22.254444122314453,
	-17.588216781616211,
	14.180000305175781;


BuildingSurface:Detailed,
	3b0147b5e0f04788b8d3,	!- Name
	FLOOR,	!- Surface Type
	STIMIP_52 ,	!- Construction Name
	ZN_Circulation_B,	!- Zone Name
	outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-37.254444122314453,
	-6.9882159233093262,
	14.180000305175781,
	-37.254444122314453,
	-3.3882162570953369,
	14.180000305175781,
	-32.454444885253906,
	-3.3882162570953369,
	14.180000305175781,
	-32.454444885253906,
	-6.9882159233093262,
	14.180000305175781;


BuildingSurface:Detailed,
	6e00f7d4aff84f63abd3,	!- Name
	FLOOR,	!- Surface Type
	STIMIP_52 ,	!- Construction Name
	ZN_Circulation_B,	!- Zone Name
	outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-42.654441833496094,
	-6.9882159233093262,
	14.180000305175781,
	-42.654441833496094,
	-3.3882162570953369,
	14.180000305175781,
	-37.254444122314453,
	-3.3882162570953369,
	14.180000305175781,
	-37.254444122314453,
	-6.9882159233093262,
	14.180000305175781;


BuildingSurface:Detailed,
	3c9ae62fc178493eb8d0,	!- Name
	FLOOR,	!- Surface Type
	STIMIP_52 ,	!- Construction Name
	ZN_Circulation_B,	!- Zone Name
	outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-37.254444122314453,
	-3.3882162570953369,
	14.180000305175781,
	-37.254444122314453,
	-3.0882163047790527,
	14.180000305175781,
	-32.454444885253906,
	-3.0882163047790527,
	14.180000305175781,
	-32.454444885253906,
	-3.3882162570953369,
	14.180000305175781;


BuildingSurface:Detailed,
	7438195b65fa4078a087,	!- Name
	ROOF,	!- Surface Type
	_STIMIP_50 ,	!- Construction Name
	ZN_Circulation_B,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-32.454444885253906,
	-6.9882159233093262,
	19.180000305175781,
	-22.254444122314453,
	-6.9882159233093262,
	19.180000305175781,
	-22.254444122314453,
	-3.3882162570953369,
	19.180000305175781,
	-32.454444885253906,
	-3.3882162570953369,
	19.180000305175781;


BuildingSurface:Detailed,
	f6a912a93beb4c81be5a,	!- Name
	ROOF,	!- Surface Type
	_STIMIP_50 ,	!- Construction Name
	ZN_Circulation_B,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-32.454444885253906,
	-3.3882162570953369,
	19.180000305175781,
	-22.254444122314453,
	-3.3882162570953369,
	19.180000305175781,
	-22.254444122314453,
	-3.0882163047790527,
	19.180000305175781,
	-32.454444885253906,
	-3.0882163047790527,
	19.180000305175781;


BuildingSurface:Detailed,
	f574eecbd7c34df69a2b,	!- Name
	ROOF,	!- Surface Type
	_STIMIP_50 ,	!- Construction Name
	ZN_Circulation_B,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-32.454444885253906,
	-17.588216781616211,
	19.180000305175781,
	-22.254444122314453,
	-17.588216781616211,
	19.180000305175781,
	-22.254444122314453,
	-6.9882159233093262,
	19.180000305175781,
	-32.454444885253906,
	-6.9882159233093262,
	19.180000305175781;


BuildingSurface:Detailed,
	716be68d7be34a62a280,	!- Name
	ROOF,	!- Surface Type
	_STIMIP_50 ,	!- Construction Name
	ZN_Circulation_B,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-37.254444122314453,
	-3.3882162570953369,
	19.180000305175781,
	-32.454444885253906,
	-3.3882162570953369,
	19.180000305175781,
	-32.454444885253906,
	-3.0882163047790527,
	19.180000305175781,
	-37.254444122314453,
	-3.0882163047790527,
	19.180000305175781;


BuildingSurface:Detailed,
	c656f086f31646bbbd80,	!- Name
	ROOF,	!- Surface Type
	_STIMIP_50 ,	!- Construction Name
	ZN_Circulation_B,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-37.254444122314453,
	-6.9882159233093262,
	19.180000305175781,
	-32.454444885253906,
	-6.9882159233093262,
	19.180000305175781,
	-32.454444885253906,
	-3.3882162570953369,
	19.180000305175781,
	-37.254444122314453,
	-3.3882162570953369,
	19.180000305175781;


BuildingSurface:Detailed,
	788ea371878b43ea84ab,	!- Name
	ROOF,	!- Surface Type
	_STIMIP_50 ,	!- Construction Name
	ZN_Circulation_B,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-42.654441833496094,
	-6.9882159233093262,
	19.180000305175781,
	-37.254444122314453,
	-6.9882159233093262,
	19.180000305175781,
	-37.254444122314453,
	-3.3882162570953369,
	19.180000305175781,
	-42.654441833496094,
	-3.3882162570953369,
	19.180000305175781;


Zone,
	ZN_Office_B2,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1,	!- Type
	1,	!- Multiplier
	,	!- Ceiling Height
	,	!- Volume
	,	!- Floor Area
	,	!- Zone Inside Convection Algorithm
	,	!- Zone Outside Convection Algorithm
	Yes;	!- Part of Total Floor Area

BuildingSurface:Detailed,
	482d3cfd63af4894b27d,	!- Name
	WALL,	!- Surface Type
	_EXT_BRICKWALL_64-(2+1)_PLASTER ,	!- Construction Name
	ZN_Office_B2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-42.654441833496094,
	-3.3882162570953369,
	14.180000305175781,
	-68.254440307617188,
	-3.3882162570953369,
	14.180000305175781,
	-68.254440307617188,
	-3.3882162570953369,
	19.180000305175781,
	-42.654441833496094,
	-3.3882162570953369,
	19.180000305175781;


FenestrationSurface:Detailed,
	482d3cfd63af4894b27d_glz_0_db7e6c49d37c41438854,	!- Name
	WINDOW,	!- Surface Type
	DTU_WINDOW_MATERIAL_WN-18,	!- Construction Name
	482d3cfd63af4894b27d,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-44.256748199462891,
	-3.3882162570953369,
	14.693750381469727,
	-46.236747741699219,
	-3.3882162570953369,
	14.693750381469727,
	-46.236747741699219,
	-3.3882162570953369,
	17.416250228881836,
	-44.256748199462891,
	-3.3882162570953369,
	17.416250228881836;


FenestrationSurface:Detailed,
	482d3cfd63af4894b27d_glz_1_e64157a8a4a34a499ff5,	!- Name
	WINDOW,	!- Surface Type
	DTU_WINDOW_MATERIAL_WN-40,	!- Construction Name
	482d3cfd63af4894b27d,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-48.897285461425781,
	-3.3882162570953369,
	14.693750381469727,
	-50.877285003662109,
	-3.3882162570953369,
	14.693750381469727,
	-50.877285003662109,
	-3.3882162570953369,
	17.416250228881836,
	-48.897285461425781,
	-3.3882162570953369,
	17.416250228881836;


FenestrationSurface:Detailed,
	482d3cfd63af4894b27d_glz_2_5db68117abc34ee6b49f,	!- Name
	WINDOW,	!- Surface Type
	DTU_WINDOW_MATERIAL_WN-47,	!- Construction Name
	482d3cfd63af4894b27d,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-58.279998779296875,
	-3.3882162570953369,
	14.693750381469727,
	-60.259998321533203,
	-3.3882162570953369,
	14.693750381469727,
	-60.259998321533203,
	-3.3882162570953369,
	17.416250228881836,
	-58.279998779296875,
	-3.3882162570953369,
	17.416250228881836;


FenestrationSurface:Detailed,
	482d3cfd63af4894b27d_glz_3_24c1007a4df44088b775,	!- Name
	WINDOW,	!- Surface Type
	DTU_WINDOW_MATERIAL_WN-51,	!- Construction Name
	482d3cfd63af4894b27d,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-54.835456848144531,
	-3.3882162570953369,
	14.693750381469727,
	-56.815460205078125,
	-3.3882162570953369,
	14.693750381469727,
	-56.815460205078125,
	-3.3882162570953369,
	17.416250228881836,
	-54.835456848144531,
	-3.3882162570953369,
	17.416250228881836;


FenestrationSurface:Detailed,
	482d3cfd63af4894b27d_glz_4_425f6cfc29aa44919542,	!- Name
	WINDOW,	!- Surface Type
	DTU_WINDOW_MATERIAL_WN-52,	!- Construction Name
	482d3cfd63af4894b27d,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-52.139823913574219,
	-3.3882162570953369,
	14.693750381469727,
	-54.119827270507813,
	-3.3882162570953369,
	14.693750381469727,
	-54.119827270507813,
	-3.3882162570953369,
	17.416250228881836,
	-52.139823913574219,
	-3.3882162570953369,
	17.416250228881836;


BuildingSurface:Detailed,
	04bcb60d23f747c2a1e3,	!- Name
	WALL,	!- Surface Type
	_EXT_BRICKWALL_64-(2+1)_PLASTER ,	!- Construction Name
	ZN_Office_B2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-68.254440307617188,
	-17.588216781616211,
	14.180000305175781,
	-42.654441833496094,
	-17.588216781616211,
	14.180000305175781,
	-42.654441833496094,
	-17.588216781616211,
	19.180000305175781,
	-68.254440307617188,
	-17.588216781616211,
	19.180000305175781;


FenestrationSurface:Detailed,
	04bcb60d23f747c2a1e3_glz_0_857b53a6c18b42a8b4ad,	!- Name
	WINDOW,	!- Surface Type
	DTU_WINDOW_MATERIAL_WN-41,	!- Construction Name
	04bcb60d23f747c2a1e3,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-46.227287292480469,
	-17.588216781616211,
	14.693750381469727,
	-44.247283935546875,
	-17.588216781616211,
	14.693750381469727,
	-44.247283935546875,
	-17.588216781616211,
	17.416250228881836,
	-46.227287292480469,
	-17.588216781616211,
	17.416250228881836;


FenestrationSurface:Detailed,
	04bcb60d23f747c2a1e3_glz_1_035e71d0e45544f69c99,	!- Name
	WINDOW,	!- Surface Type
	DTU_WINDOW_MATERIAL_WN-42,	!- Construction Name
	04bcb60d23f747c2a1e3,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-51.676914215087891,
	-17.588216781616211,
	14.693750381469727,
	-49.696914672851563,
	-17.588216781616211,
	14.693750381469727,
	-49.696914672851563,
	-17.588216781616211,
	17.416250228881836,
	-51.676914215087891,
	-17.588216781616211,
	17.416250228881836;


FenestrationSurface:Detailed,
	04bcb60d23f747c2a1e3_glz_2_0fd28876a27b4a7db93f,	!- Name
	WINDOW,	!- Surface Type
	DTU_WINDOW_MATERIAL_WN-43,	!- Construction Name
	04bcb60d23f747c2a1e3,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-56.514999389648438,
	-17.588216781616211,
	14.693750381469727,
	-55.525001525878906,
	-17.588216781616211,
	14.693750381469727,
	-55.525001525878906,
	-17.588216781616211,
	17.416250228881836,
	-56.514999389648438,
	-17.588216781616211,
	17.416250228881836;


FenestrationSurface:Detailed,
	04bcb60d23f747c2a1e3_glz_3_108ec090c9894e0197d7,	!- Name
	WINDOW,	!- Surface Type
	DTU_WINDOW_MATERIAL_WN-44,	!- Construction Name
	04bcb60d23f747c2a1e3,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-54.619728088378906,
	-17.588216781616211,
	14.693750381469727,
	-53.629730224609375,
	-17.588216781616211,
	14.693750381469727,
	-53.629730224609375,
	-17.588216781616211,
	17.416250228881836,
	-54.619728088378906,
	-17.588216781616211,
	17.416250228881836;


FenestrationSurface:Detailed,
	04bcb60d23f747c2a1e3_glz_4_e73515c030f745d3af0d,	!- Name
	WINDOW,	!- Surface Type
	DTU_WINDOW_MATERIAL_WN-50,	!- Construction Name
	04bcb60d23f747c2a1e3,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-60.153266906738281,
	-17.588216781616211,
	14.693750381469727,
	-58.173267364501953,
	-17.588216781616211,
	14.693750381469727,
	-58.173267364501953,
	-17.588216781616211,
	17.416250228881836,
	-60.153266906738281,
	-17.588216781616211,
	17.416250228881836;


BuildingSurface:Detailed,
	2eb5abed9d3647abac5b,	!- Name
	WALL,	!- Surface Type
	_EXT_BRICKWALL_64-(2+1)_PLASTER ,	!- Construction Name
	ZN_Office_B2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-68.254440307617188,
	-3.3882162570953369,
	14.180000305175781,
	-68.254440307617188,
	-17.588216781616211,
	14.180000305175781,
	-68.254440307617188,
	-17.588216781616211,
	19.180000305175781,
	-68.254440307617188,
	-3.3882162570953369,
	19.180000305175781;


FenestrationSurface:Detailed,
	2eb5abed9d3647abac5b_glz_0_a2ed6c660182408ea65a,	!- Name
	WINDOW,	!- Surface Type
	DTU_WINDOW_MATERIAL_WN-45,	!- Construction Name
	2eb5abed9d3647abac5b,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-68.254440307617188,
	-5.3802351951599121,
	15.691750526428223,
	-68.254440307617188,
	-9.736236572265625,
	15.691750526428223,
	-68.254440307617188,
	-9.736236572265625,
	18.01824951171875,
	-68.254440307617188,
	-5.3802351951599121,
	18.01824951171875;


FenestrationSurface:Detailed,
	2eb5abed9d3647abac5b_glz_1_b7568f3eed9b4ef493ec,	!- Name
	WINDOW,	!- Surface Type
	DTU_WINDOW_MATERIAL_WN-46,	!- Construction Name
	2eb5abed9d3647abac5b,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-68.254440307617188,
	-12.783082962036133,
	15.691750526428223,
	-68.254440307617188,
	-17.139083862304688,
	15.691750526428223,
	-68.254440307617188,
	-17.139083862304688,
	18.01824951171875,
	-68.254440307617188,
	-12.783082962036133,
	18.01824951171875;


BuildingSurface:Detailed,
	2bb8aa66b94a43f4ad5e,	!- Name
	WALL,	!- Surface Type
	_INT_AREATEDBRICKWALL_17(1) ,	!- Construction Name
	ZN_Office_B2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-42.654441833496094,
	-6.9882159233093262,
	14.180000305175781,
	-42.654441833496094,
	-3.3882162570953369,
	14.180000305175781,
	-42.654441833496094,
	-3.3882162570953369,
	19.180000305175781,
	-42.654441833496094,
	-6.9882159233093262,
	19.180000305175781;


FenestrationSurface:Detailed,
	2bb8aa66b94a43f4ad5e_glz_0_7c8a75558e1a421ea116,	!- Name
	WINDOW,	!- Surface Type
	DTU_DOOR_MATERIAL_DR-6,	!- Construction Name
	2bb8aa66b94a43f4ad5e,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-42.654441833496094,
	-5.7166342735290527,
	14.291599273681641,
	-42.654441833496094,
	-4.4098339080810547,
	14.291599273681641,
	-42.654441833496094,
	-4.4098339080810547,
	16.588399887084961,
	-42.654441833496094,
	-5.7166342735290527,
	16.588399887084961;


BuildingSurface:Detailed,
	c9e20b129ce94c92bbf7,	!- Name
	WALL,	!- Surface Type
	_INT_BRICKWALL_46 ,	!- Construction Name
	ZN_Office_B2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-42.654441833496094,
	-6.9882159233093262,
	14.180000305175781,
	-42.654441833496094,
	-17.588216781616211,
	14.180000305175781,
	-42.654441833496094,
	-17.588216781616211,
	19.180000305175781,
	-42.654441833496094,
	-6.9882159233093262,
	19.180000305175781;


FenestrationSurface:Detailed,
	c9e20b129ce94c92bbf7_glz_0_a4e4c170068643038bfe,	!- Name
	WINDOW,	!- Surface Type
	DTU_DOOR_MATERIAL_DR-8,	!- Construction Name
	c9e20b129ce94c92bbf7,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-42.654441833496094,
	-9.0803327560424805,
	14.290499687194824,
	-42.654441833496094,
	-9.9218320846557617,
	14.290499687194824,
	-42.654441833496094,
	-9.9218320846557617,
	16.369499206542969,
	-42.654441833496094,
	-9.0803327560424805,
	16.369499206542969;


BuildingSurface:Detailed,
	107e3d67ccff4d948112,	!- Name
	FLOOR,	!- Surface Type
	STIMIP_52 ,	!- Construction Name
	ZN_Office_B2,	!- Zone Name
	outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-68.254440307617188,
	-17.588216781616211,
	14.180000305175781,
	-68.254440307617188,
	-3.3882162570953369,
	14.180000305175781,
	-42.654441833496094,
	-3.3882162570953369,
	14.180000305175781,
	-42.654441833496094,
	-17.588216781616211,
	14.180000305175781;


BuildingSurface:Detailed,
	b61a1dfe51564dabbf96,	!- Name
	ROOF,	!- Surface Type
	_STIMIP_50 ,	!- Construction Name
	ZN_Office_B2,	!- Zone Name
	outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-68.254440307617188,
	-17.588216781616211,
	19.180000305175781,
	-42.654441833496094,
	-17.588216781616211,
	19.180000305175781,
	-42.654441833496094,
	-3.3882162570953369,
	19.180000305175781,
	-68.254440307617188,
	-3.3882162570953369,
	19.180000305175781;


Zone,
	ZN_Classroom_B,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1,	!- Type
	1,	!- Multiplier
	,	!- Ceiling Height
	,	!- Volume
	,	!- Floor Area
	,	!- Zone Inside Convection Algorithm
	,	!- Zone Outside Convection Algorithm
	Yes;	!- Part of Total Floor Area

BuildingSurface:Detailed,
	db02bcc751a34469afca,	!- Name
	WALL,	!- Surface Type
	_EXT_BRICKWALL_64-(2+1)_PLASTER ,	!- Construction Name
	ZN_Classroom_B,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-42.654441833496094,
	-17.588216781616211,
	14.180000305175781,
	-32.454444885253906,
	-17.588216781616211,
	14.180000305175781,
	-32.454444885253906,
	-17.588216781616211,
	19.180000305175781,
	-42.654441833496094,
	-17.588216781616211,
	19.180000305175781;


FenestrationSurface:Detailed,
	db02bcc751a34469afca_glz_0_58387148432e4fd88f4d,	!- Name
	WINDOW,	!- Surface Type
	DTU_WINDOW_MATERIAL_WN-38,	!- Construction Name
	db02bcc751a34469afca,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-42.194496154785156,
	-17.588216781616211,
	14.693750381469727,
	-37.788993835449219,
	-17.588216781616211,
	14.693750381469727,
	-37.788993835449219,
	-17.588216781616211,
	17.416250228881836,
	-42.194496154785156,
	-17.588216781616211,
	17.416250228881836;


FenestrationSurface:Detailed,
	db02bcc751a34469afca_glz_1_1f7e4c4050a14a13ba07,	!- Name
	WINDOW,	!- Surface Type
	DTU_WINDOW_MATERIAL_WN-39,	!- Construction Name
	db02bcc751a34469afca,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-37.314495086669922,
	-17.588216781616211,
	14.693750381469727,
	-32.908992767333984,
	-17.588216781616211,
	14.693750381469727,
	-32.908992767333984,
	-17.588216781616211,
	17.416250228881836,
	-37.314495086669922,
	-17.588216781616211,
	17.416250228881836;


BuildingSurface:Detailed,
	6af7646ea8214021b459,	!- Name
	WALL,	!- Surface Type
	_INT_BRICKWALL_46 ,	!- Construction Name
	ZN_Classroom_B,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-32.454444885253906,
	-6.9882159233093262,
	14.180000305175781,
	-42.654441833496094,
	-6.9882159233093262,
	14.180000305175781,
	-42.654441833496094,
	-6.9882159233093262,
	19.180000305175781,
	-32.454444885253906,
	-6.9882159233093262,
	19.180000305175781;


FenestrationSurface:Detailed,
	6af7646ea8214021b459_glz_0_b68c4f882fc14bb7a214,	!- Name
	WINDOW,	!- Surface Type
	DTU_DOOR_MATERIAL_DR-7,	!- Construction Name
	6af7646ea8214021b459,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-36.878345489501953,
	-6.9882159233093262,
	14.291599273681641,
	-38.185146331787109,
	-6.9882159233093262,
	14.291599273681641,
	-38.185146331787109,
	-6.9882159233093262,
	16.588399887084961,
	-36.878345489501953,
	-6.9882159233093262,
	16.588399887084961;


BuildingSurface:Detailed,
	51ea9b42bed44e97a47f,	!- Name
	WALL,	!- Surface Type
	_INT_BRICKWALL_46 ,	!- Construction Name
	ZN_Classroom_B,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-32.454444885253906,
	-17.588216781616211,
	14.180000305175781,
	-32.454444885253906,
	-6.9882159233093262,
	14.180000305175781,
	-32.454444885253906,
	-6.9882159233093262,
	19.180000305175781,
	-32.454444885253906,
	-17.588216781616211,
	19.180000305175781;


FenestrationSurface:Detailed,
	51ea9b42bed44e97a47f_glz_0_bf0f47aecc3f4f1493a6,	!- Name
	WINDOW,	!- Surface Type
	DTU_DOOR_MATERIAL_DR-9,	!- Construction Name
	51ea9b42bed44e97a47f,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-32.454444885253906,
	-11.094489097595215,
	14.291599273681641,
	-32.454444885253906,
	-9.7876882553100586,
	14.291599273681641,
	-32.454444885253906,
	-9.7876882553100586,
	16.588399887084961,
	-32.454444885253906,
	-11.094489097595215,
	16.588399887084961;


FenestrationSurface:Detailed,
	51ea9b42bed44e97a47f_glz_1_ba7add42c71c4dcebc46,	!- Name
	WINDOW,	!- Surface Type
	DTU_DOOR_MATERIAL_DR-10,	!- Construction Name
	51ea9b42bed44e97a47f,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-32.454444885253906,
	-15.16448974609375,
	14.291599273681641,
	-32.454444885253906,
	-13.857688903808594,
	14.291599273681641,
	-32.454444885253906,
	-13.857688903808594,
	16.588399887084961,
	-32.454444885253906,
	-15.16448974609375,
	16.588399887084961;


BuildingSurface:Detailed,
	2556dd4ab3174345a6f2,	!- Name
	WALL,	!- Surface Type
	_INT_BRICKWALL_46 ,	!- Construction Name
	ZN_Classroom_B,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-42.654441833496094,
	-6.9882159233093262,
	14.180000305175781,
	-42.654441833496094,
	-17.588216781616211,
	14.180000305175781,
	-42.654441833496094,
	-17.588216781616211,
	19.180000305175781,
	-42.654441833496094,
	-6.9882159233093262,
	19.180000305175781;


FenestrationSurface:Detailed,
	2556dd4ab3174345a6f2_glz_0_adfae253cc764a6abb06,	!- Name
	WINDOW,	!- Surface Type
	DTU_DOOR_MATERIAL_DR-8,	!- Construction Name
	2556dd4ab3174345a6f2,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	-42.654441833496094,
	-9.0803327560424805,
	14.290499687194824,
	-42.654441833496094,
	-9.9218320846557617,
	14.290499687194824,
	-42.654441833496094,
	-9.9218320846557617,
	16.369499206542969,
	-42.654441833496094,
	-9.0803327560424805,
	16.369499206542969;


BuildingSurface:Detailed,
	8a74d5b8f47a476d98e4,	!- Name
	FLOOR,	!- Surface Type
	STIMIP_52 ,	!- Construction Name
	ZN_Classroom_B,	!- Zone Name
	outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-42.654441833496094,
	-17.588216781616211,
	14.180000305175781,
	-42.654441833496094,
	-6.9882159233093262,
	14.180000305175781,
	-32.454444885253906,
	-6.9882159233093262,
	14.180000305175781,
	-32.454444885253906,
	-17.588216781616211,
	14.180000305175781;


BuildingSurface:Detailed,
	596085a49a3545c8b937,	!- Name
	ROOF,	!- Surface Type
	_STIMIP_50 ,	!- Construction Name
	ZN_Classroom_B,	!- Zone Name
	outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-42.654441833496094,
	-17.588216781616211,
	19.180000305175781,
	-32.454444885253906,
	-17.588216781616211,
	19.180000305175781,
	-32.454444885253906,
	-6.9882159233093262,
	19.180000305175781,
	-42.654441833496094,
	-6.9882159233093262,
	19.180000305175781;

Construction,
  _EXT_BRICKWALL_64-(2+1)_PLASTER ,   !- name
  MAT_INTONACO DI CALCE_2.0CM,   !- - Layer 1
  DTU_MT_CAMERA D'ARIA ()_15.0CM,   !- - Layer 2
  DTU_MT_MATTONE BOLOGNESE A UNA TESTA-14CM_15.0CM,   !- - Layer 3
  DTU_MT_CAMERA D'ARIA-_16.0CM,   !- - Layer 4
  DTU_MT_MATTONE BOLOGNESE A UNA TESTA-14CM_15.0CM,   !- - Layer 5
  DTU_MT_INTONACO INTERNO-_1.0CM;   !- - Layer 6

Material,
  MAT_INTONACO DI CALCE_2.0CM,   !- name
  Rough,   !- Roughness
  0.02,   !- Thickness {m}
  0.999990958315,   !- Conductivity {W/m-K}
  1800.0,   !- Density {kg/m3}
  1000.0,   !- Specific Heat {J/kg-K}
  0.9,   !- Thermal Absorptance
  0.7,   !- Solar Absorptance
  0.7;   !- Visible Absorptance

Material,
  DTU_MT_CAMERA D'ARIA ()_15.0CM,   !- name
  Rough,   !- Roughness
  0.15,   !- Thickness {m}
  0.999990958315,   !- Conductivity {W/m-K}
  1.2,   !- Density {kg/m3}
  1003.5,   !- Specific Heat {J/kg-K}
  0.9,   !- Thermal Absorptance
  0.7,   !- Solar Absorptance
  0.7;   !- Visible Absorptance

Material,
  DTU_MT_MATTONE BOLOGNESE A UNA TESTA-14CM_15.0CM,   !- name
  Rough,   !- Roughness
  0.15,   !- Thickness {m}
  0.249997739579,   !- Conductivity {W/m-K}
  600.0,   !- Density {kg/m3}
  1000.0,   !- Specific Heat {J/kg-K}
  0.9,   !- Thermal Absorptance
  0.7,   !- Solar Absorptance
  0.7;   !- Visible Absorptance

Material,
  DTU_MT_CAMERA D'ARIA-_16.0CM,   !- name
  Rough,   !- Roughness
  0.16,   !- Thickness {m}
  0.999990958315,   !- Conductivity {W/m-K}
  1.2,   !- Density {kg/m3}
  1003.5,   !- Specific Heat {J/kg-K}
  0.9,   !- Thermal Absorptance
  0.7,   !- Solar Absorptance
  0.7;   !- Visible Absorptance

Material,
  DTU_MT_INTONACO INTERNO-_1.0CM,   !- name
  Rough,   !- Roughness
  0.01,   !- Thickness {m}
  0.399996383326,   !- Conductivity {W/m-K}
  1000.0,   !- Density {kg/m3}
  999.8,   !- Specific Heat {J/kg-K}
  0.9,   !- Thermal Absorptance
  0.7,   !- Solar Absorptance
  0.7;   !- Visible Absorptance

Construction,
  DTU_WINDOW_MATERIAL_WN-8,   !- name
  DTU_WINDOW_MATERIAL_WN-8;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_WINDOW_MATERIAL_WN-8,   !- name
  2.8,   !- -U Value
  0.75,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  DTU_WINDOW_MATERIAL_WN-9,   !- name
  DTU_WINDOW_MATERIAL_WN-9;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_WINDOW_MATERIAL_WN-9,   !- name
  2.8,   !- -U Value
  0.75,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  DTU_WINDOW_MATERIAL_WN-10,   !- name
  DTU_WINDOW_MATERIAL_WN-10;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_WINDOW_MATERIAL_WN-10,   !- name
  2.8,   !- -U Value
  0.75,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  DTU_WINDOW_MATERIAL_WN-11,   !- name
  DTU_WINDOW_MATERIAL_WN-11;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_WINDOW_MATERIAL_WN-11,   !- name
  2.8,   !- -U Value
  0.75,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  DTU_WINDOW_MATERIAL_WN-12,   !- name
  DTU_WINDOW_MATERIAL_WN-12;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_WINDOW_MATERIAL_WN-12,   !- name
  2.8,   !- -U Value
  0.75,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  DTU_WINDOW_MATERIAL_WN-33,   !- name
  DTU_WINDOW_MATERIAL_WN-33;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_WINDOW_MATERIAL_WN-33,   !- name
  2.8,   !- -U Value
  0.75,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  DTU_WINDOW_MATERIAL_WN-34,   !- name
  DTU_WINDOW_MATERIAL_WN-34;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_WINDOW_MATERIAL_WN-34,   !- name
  2.8,   !- -U Value
  0.75,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  DTU_WINDOW_MATERIAL_WN-0,   !- name
  DTU_WINDOW_MATERIAL_WN-0;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_WINDOW_MATERIAL_WN-0,   !- name
  4.9,   !- -U Value
  0.85,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  DTU_WINDOW_MATERIAL_WN-3,   !- name
  DTU_WINDOW_MATERIAL_WN-3;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_WINDOW_MATERIAL_WN-3,   !- name
  4.9,   !- -U Value
  0.85,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  DTU_WINDOW_MATERIAL_WN-4,   !- name
  DTU_WINDOW_MATERIAL_WN-4;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_WINDOW_MATERIAL_WN-4,   !- name
  4.9,   !- -U Value
  0.85,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  DTU_WINDOW_MATERIAL_WN-5,   !- name
  DTU_WINDOW_MATERIAL_WN-5;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_WINDOW_MATERIAL_WN-5,   !- name
  4.9,   !- -U Value
  0.85,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  DTU_WINDOW_MATERIAL_WN-6,   !- name
  DTU_WINDOW_MATERIAL_WN-6;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_WINDOW_MATERIAL_WN-6,   !- name
  4.9,   !- -U Value
  0.85,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  DTU_WINDOW_MATERIAL_WN-7,   !- name
  DTU_WINDOW_MATERIAL_WN-7;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_WINDOW_MATERIAL_WN-7,   !- name
  4.9,   !- -U Value
  0.85,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  _INT_AREATEDBRICKWALL_17(1) ,   !- name
  DTU_MT_INTONACO INTERNO-_1.0CM,   !- - Layer 1
  DTU_MT_MATTONE FORATO_15.0CM,   !- - Layer 2
  DTU_MT_INTONACO INTERNO-_1.0CM;   !- - Layer 3

Material,
  DTU_MT_MATTONE FORATO_15.0CM,   !- name
  Rough,   !- Roughness
  0.15,   !- Thickness {m}
  0.249997739579,   !- Conductivity {W/m-K}
  600.0,   !- Density {kg/m3}
  1000.0,   !- Specific Heat {J/kg-K}
  0.9,   !- Thermal Absorptance
  0.7,   !- Solar Absorptance
  0.7;   !- Visible Absorptance

Construction,
  DTU_DOOR_MATERIAL_DR-1,   !- name
  DTU_DOOR_MATERIAL_DR-1;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_DOOR_MATERIAL_DR-1,   !- name
  5.0,   !- -U Value
  0.95,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  _INT_BRICKWALL_46 ,   !- name
  DTU_MT_INTONACO INTERNO-_2.0CM,   !- - Layer 1
  DTU_MT_MATTONE FORATO_42.0CM,   !- - Layer 2
  DTU_MT_INTONACO INTERNO-_2.0CM;   !- - Layer 3

Material,
  DTU_MT_INTONACO INTERNO-_2.0CM,   !- name
  Rough,   !- Roughness
  0.02,   !- Thickness {m}
  0.399996383326,   !- Conductivity {W/m-K}
  1000.0,   !- Density {kg/m3}
  999.8,   !- Specific Heat {J/kg-K}
  0.9,   !- Thermal Absorptance
  0.7,   !- Solar Absorptance
  0.7;   !- Visible Absorptance

Material,
  DTU_MT_MATTONE FORATO_42.0CM,   !- name
  Rough,   !- Roughness
  0.42,   !- Thickness {m}
  0.249997739579,   !- Conductivity {W/m-K}
  600.0,   !- Density {kg/m3}
  1000.0,   !- Specific Heat {J/kg-K}
  0.9,   !- Thermal Absorptance
  0.7,   !- Solar Absorptance
  0.7;   !- Visible Absorptance

Construction,
  DTU_DOOR_MATERIAL_DR-0,   !- name
  DTU_DOOR_MATERIAL_DR-0;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_DOOR_MATERIAL_DR-0,   !- name
  5.0,   !- -U Value
  0.95,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  NDFLOOR ,   !- name
  DTU_MT_PIASTRELLE_2.0CM,   !- - Layer 1
  DTU_MT_MASSETTO_8.0CM,   !- - Layer 2
  DTU_MT_CALCESTRUZZO ARMATO_20.0CM,   !- - Layer 3
  DTU_MT_GHIAIA_20.0CM;   !- - Layer 4

Material,
  DTU_MT_PIASTRELLE_2.0CM,   !- name
  Rough,   !- Roughness
  0.02,   !- Thickness {m}
  1.29998824581,   !- Conductivity {W/m-K}
  2300.0,   !- Density {kg/m3}
  840.0,   !- Specific Heat {J/kg-K}
  0.9,   !- Thermal Absorptance
  0.7,   !- Solar Absorptance
  0.7;   !- Visible Absorptance

Material,
  DTU_MT_MASSETTO_8.0CM,   !- name
  Rough,   !- Roughness
  0.08,   !- Thickness {m}
  1.19998914998,   !- Conductivity {W/m-K}
  1700.0,   !- Density {kg/m3}
  1000.0,   !- Specific Heat {J/kg-K}
  0.9,   !- Thermal Absorptance
  0.7,   !- Solar Absorptance
  0.7;   !- Visible Absorptance

Material,
  DTU_MT_CALCESTRUZZO ARMATO_20.0CM,   !- name
  Rough,   !- Roughness
  0.2,   !- Thickness {m}
  2.29997920413,   !- Conductivity {W/m-K}
  2399.96,   !- Density {kg/m3}
  1000.0,   !- Specific Heat {J/kg-K}
  0.9,   !- Thermal Absorptance
  0.7,   !- Solar Absorptance
  0.7;   !- Visible Absorptance

Material,
  DTU_MT_GHIAIA_20.0CM,   !- name
  Rough,   !- Roughness
  0.2,   !- Thickness {m}
  1.19998914998,   !- Conductivity {W/m-K}
  1700.0,   !- Density {kg/m3}
  1000.0,   !- Specific Heat {J/kg-K}
  0.9,   !- Thermal Absorptance
  0.7,   !- Solar Absorptance
  0.7;   !- Visible Absorptance

Construction,
  STIMIP_52 ,   !- name
  DTU_MT_PIASTRELLE_2.0CM,   !- - Layer 1
  DTU_MT_MASSETTO_8.0CM,   !- - Layer 2
  DTU_MT_SOLAIO LATEROCEMENTO_40.0CM,   !- - Layer 3
  DTU_MT_INTONACO INTERNO-_2.0CM;   !- - Layer 4

Material,
  DTU_MT_SOLAIO LATEROCEMENTO_40.0CM,   !- name
  Rough,   !- Roughness
  0.4,   !- Thickness {m}
  0.659994032488,   !- Conductivity {W/m-K}
  1100.0,   !- Density {kg/m3}
  840.0,   !- Specific Heat {J/kg-K}
  0.9,   !- Thermal Absorptance
  0.7,   !- Solar Absorptance
  0.7;   !- Visible Absorptance

Construction,
  DTU_WINDOW_MATERIAL_WN-19,   !- name
  DTU_WINDOW_MATERIAL_WN-19;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_WINDOW_MATERIAL_WN-19,   !- name
  2.8,   !- -U Value
  0.75,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  DTU_WINDOW_MATERIAL_WN-20,   !- name
  DTU_WINDOW_MATERIAL_WN-20;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_WINDOW_MATERIAL_WN-20,   !- name
  2.8,   !- -U Value
  0.75,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  DTU_WINDOW_MATERIAL_WN-21,   !- name
  DTU_WINDOW_MATERIAL_WN-21;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_WINDOW_MATERIAL_WN-21,   !- name
  2.8,   !- -U Value
  0.75,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  DTU_WINDOW_MATERIAL_WN-22,   !- name
  DTU_WINDOW_MATERIAL_WN-22;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_WINDOW_MATERIAL_WN-22,   !- name
  5.7,   !- -U Value
  0.85,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  DTU_WINDOW_MATERIAL_WN-23,   !- name
  DTU_WINDOW_MATERIAL_WN-23;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_WINDOW_MATERIAL_WN-23,   !- name
  5.7,   !- -U Value
  0.85,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  DTU_WINDOW_MATERIAL_WN-1,   !- name
  DTU_WINDOW_MATERIAL_WN-1;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_WINDOW_MATERIAL_WN-1,   !- name
  2.8,   !- -U Value
  0.75,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  DTU_WINDOW_MATERIAL_WN-17,   !- name
  DTU_WINDOW_MATERIAL_WN-17;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_WINDOW_MATERIAL_WN-17,   !- name
  2.8,   !- -U Value
  0.75,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  DTU_WINDOW_MATERIAL_WN-24,   !- name
  DTU_WINDOW_MATERIAL_WN-24;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_WINDOW_MATERIAL_WN-24,   !- name
  2.8,   !- -U Value
  0.75,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  DTU_WINDOW_MATERIAL_WN-25,   !- name
  DTU_WINDOW_MATERIAL_WN-25;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_WINDOW_MATERIAL_WN-25,   !- name
  2.8,   !- -U Value
  0.75,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  DTU_WINDOW_MATERIAL_WN-48,   !- name
  DTU_WINDOW_MATERIAL_WN-48;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_WINDOW_MATERIAL_WN-48,   !- name
  2.8,   !- -U Value
  0.75,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  DTU_WINDOW_MATERIAL_WN-49,   !- name
  DTU_WINDOW_MATERIAL_WN-49;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_WINDOW_MATERIAL_WN-49,   !- name
  2.8,   !- -U Value
  0.75,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  DTU_DOOR_MATERIAL_DR-2,   !- name
  DTU_DOOR_MATERIAL_DR-2;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_DOOR_MATERIAL_DR-2,   !- name
  5.0,   !- -U Value
  0.95,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  DTU_DOOR_MATERIAL_DR-3,   !- name
  DTU_DOOR_MATERIAL_DR-3;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_DOOR_MATERIAL_DR-3,   !- name
  5.0,   !- -U Value
  0.95,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  DTU_DOOR_MATERIAL_DR-4,   !- name
  DTU_DOOR_MATERIAL_DR-4;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_DOOR_MATERIAL_DR-4,   !- name
  5.0,   !- -U Value
  0.95,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  DTU_WINDOW_MATERIAL_WN-29,   !- name
  DTU_WINDOW_MATERIAL_WN-29;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_WINDOW_MATERIAL_WN-29,   !- name
  5.7,   !- -U Value
  0.85,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  DTU_WINDOW_MATERIAL_WN-30,   !- name
  DTU_WINDOW_MATERIAL_WN-30;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_WINDOW_MATERIAL_WN-30,   !- name
  5.7,   !- -U Value
  0.85,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  DTU_WINDOW_MATERIAL_WN-31,   !- name
  DTU_WINDOW_MATERIAL_WN-31;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_WINDOW_MATERIAL_WN-31,   !- name
  2.8,   !- -U Value
  0.75,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  DTU_WINDOW_MATERIAL_WN-32,   !- name
  DTU_WINDOW_MATERIAL_WN-32;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_WINDOW_MATERIAL_WN-32,   !- name
  2.8,   !- -U Value
  0.75,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  DTU_WINDOW_MATERIAL_WN-35,   !- name
  DTU_WINDOW_MATERIAL_WN-35;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_WINDOW_MATERIAL_WN-35,   !- name
  2.8,   !- -U Value
  0.75,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  DTU_WINDOW_MATERIAL_WN-36,   !- name
  DTU_WINDOW_MATERIAL_WN-36;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_WINDOW_MATERIAL_WN-36,   !- name
  2.8,   !- -U Value
  0.75,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  DTU_WINDOW_MATERIAL_WN-37,   !- name
  DTU_WINDOW_MATERIAL_WN-37;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_WINDOW_MATERIAL_WN-37,   !- name
  2.8,   !- -U Value
  0.75,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  DTU_WINDOW_MATERIAL_WN-2,   !- name
  DTU_WINDOW_MATERIAL_WN-2;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_WINDOW_MATERIAL_WN-2,   !- name
  4.9,   !- -U Value
  0.85,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  DTU_WINDOW_MATERIAL_WN-13,   !- name
  DTU_WINDOW_MATERIAL_WN-13;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_WINDOW_MATERIAL_WN-13,   !- name
  4.9,   !- -U Value
  0.85,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  DTU_WINDOW_MATERIAL_WN-26,   !- name
  DTU_WINDOW_MATERIAL_WN-26;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_WINDOW_MATERIAL_WN-26,   !- name
  4.9,   !- -U Value
  0.85,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  DTU_WINDOW_MATERIAL_WN-27,   !- name
  DTU_WINDOW_MATERIAL_WN-27;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_WINDOW_MATERIAL_WN-27,   !- name
  4.9,   !- -U Value
  0.85,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  DTU_WINDOW_MATERIAL_WN-28,   !- name
  DTU_WINDOW_MATERIAL_WN-28;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_WINDOW_MATERIAL_WN-28,   !- name
  4.9,   !- -U Value
  0.85,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  DTU_DOOR_MATERIAL_DR-5,   !- name
  DTU_DOOR_MATERIAL_DR-5;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_DOOR_MATERIAL_DR-5,   !- name
  5.0,   !- -U Value
  0.95,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  _STIMIP_50 ,   !- name
  DTU_MT_GHIAIA_10.0CM,   !- - Layer 1
  DTU_MT_SOLAIO LATEROCEMENTO_38.0CM,   !- - Layer 2
  DTU_MT_INTONACO ESTERNO-_2.0CM;   !- - Layer 3

Material,
  DTU_MT_GHIAIA_10.0CM,   !- name
  Rough,   !- Roughness
  0.1,   !- Thickness {m}
  1.19998914998,   !- Conductivity {W/m-K}
  1700.0,   !- Density {kg/m3}
  1000.0,   !- Specific Heat {J/kg-K}
  0.9,   !- Thermal Absorptance
  0.7,   !- Solar Absorptance
  0.7;   !- Visible Absorptance

Material,
  DTU_MT_SOLAIO LATEROCEMENTO_38.0CM,   !- name
  Rough,   !- Roughness
  0.38,   !- Thickness {m}
  0.659994032488,   !- Conductivity {W/m-K}
  1100.0,   !- Density {kg/m3}
  840.0,   !- Specific Heat {J/kg-K}
  0.9,   !- Thermal Absorptance
  0.7,   !- Solar Absorptance
  0.7;   !- Visible Absorptance

Material,
  DTU_MT_INTONACO ESTERNO-_2.0CM,   !- name
  Rough,   !- Roughness
  0.02,   !- Thickness {m}
  0.399996383326,   !- Conductivity {W/m-K}
  1000.0,   !- Density {kg/m3}
  999.8,   !- Specific Heat {J/kg-K}
  0.9,   !- Thermal Absorptance
  0.7,   !- Solar Absorptance
  0.7;   !- Visible Absorptance

Construction,
  DTU_WINDOW_MATERIAL_WN-15,   !- name
  DTU_WINDOW_MATERIAL_WN-15;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_WINDOW_MATERIAL_WN-15,   !- name
  2.8,   !- -U Value
  0.75,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  DTU_WINDOW_MATERIAL_WN-16,   !- name
  DTU_WINDOW_MATERIAL_WN-16;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_WINDOW_MATERIAL_WN-16,   !- name
  2.8,   !- -U Value
  0.75,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  DTU_WINDOW_MATERIAL_WN-14,   !- name
  DTU_WINDOW_MATERIAL_WN-14;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_WINDOW_MATERIAL_WN-14,   !- name
  2.8,   !- -U Value
  0.75,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  DTU_WINDOW_MATERIAL_WN-53,   !- name
  DTU_WINDOW_MATERIAL_WN-53;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_WINDOW_MATERIAL_WN-53,   !- name
  1.0,   !- -U Value
  0.85,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  DTU_WINDOW_MATERIAL_WN-54,   !- name
  DTU_WINDOW_MATERIAL_WN-54;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_WINDOW_MATERIAL_WN-54,   !- name
  1.0,   !- -U Value
  0.85,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  DTU_WINDOW_MATERIAL_WN-55,   !- name
  DTU_WINDOW_MATERIAL_WN-55;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_WINDOW_MATERIAL_WN-55,   !- name
  1.0,   !- -U Value
  0.85,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  DTU_WINDOW_MATERIAL_WN-56,   !- name
  DTU_WINDOW_MATERIAL_WN-56;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_WINDOW_MATERIAL_WN-56,   !- name
  1.0,   !- -U Value
  0.85,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  DTU_DOOR_MATERIAL_DR-6,   !- name
  DTU_DOOR_MATERIAL_DR-6;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_DOOR_MATERIAL_DR-6,   !- name
  5.0,   !- -U Value
  0.95,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  DTU_DOOR_MATERIAL_DR-7,   !- name
  DTU_DOOR_MATERIAL_DR-7;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_DOOR_MATERIAL_DR-7,   !- name
  5.0,   !- -U Value
  0.95,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  DTU_DOOR_MATERIAL_DR-9,   !- name
  DTU_DOOR_MATERIAL_DR-9;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_DOOR_MATERIAL_DR-9,   !- name
  5.0,   !- -U Value
  0.95,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  DTU_DOOR_MATERIAL_DR-10,   !- name
  DTU_DOOR_MATERIAL_DR-10;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_DOOR_MATERIAL_DR-10,   !- name
  5.0,   !- -U Value
  0.95,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  DTU_WINDOW_MATERIAL_WN-18,   !- name
  DTU_WINDOW_MATERIAL_WN-18;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_WINDOW_MATERIAL_WN-18,   !- name
  2.8,   !- -U Value
  0.75,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  DTU_WINDOW_MATERIAL_WN-40,   !- name
  DTU_WINDOW_MATERIAL_WN-40;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_WINDOW_MATERIAL_WN-40,   !- name
  2.8,   !- -U Value
  0.75,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  DTU_WINDOW_MATERIAL_WN-47,   !- name
  DTU_WINDOW_MATERIAL_WN-47;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_WINDOW_MATERIAL_WN-47,   !- name
  2.8,   !- -U Value
  0.75,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  DTU_WINDOW_MATERIAL_WN-51,   !- name
  DTU_WINDOW_MATERIAL_WN-51;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_WINDOW_MATERIAL_WN-51,   !- name
  2.8,   !- -U Value
  0.75,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  DTU_WINDOW_MATERIAL_WN-52,   !- name
  DTU_WINDOW_MATERIAL_WN-52;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_WINDOW_MATERIAL_WN-52,   !- name
  2.8,   !- -U Value
  0.75,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  DTU_WINDOW_MATERIAL_WN-41,   !- name
  DTU_WINDOW_MATERIAL_WN-41;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_WINDOW_MATERIAL_WN-41,   !- name
  2.8,   !- -U Value
  0.75,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  DTU_WINDOW_MATERIAL_WN-42,   !- name
  DTU_WINDOW_MATERIAL_WN-42;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_WINDOW_MATERIAL_WN-42,   !- name
  2.8,   !- -U Value
  0.75,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  DTU_WINDOW_MATERIAL_WN-43,   !- name
  DTU_WINDOW_MATERIAL_WN-43;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_WINDOW_MATERIAL_WN-43,   !- name
  2.8,   !- -U Value
  0.75,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  DTU_WINDOW_MATERIAL_WN-44,   !- name
  DTU_WINDOW_MATERIAL_WN-44;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_WINDOW_MATERIAL_WN-44,   !- name
  2.8,   !- -U Value
  0.75,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  DTU_WINDOW_MATERIAL_WN-50,   !- name
  DTU_WINDOW_MATERIAL_WN-50;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_WINDOW_MATERIAL_WN-50,   !- name
  2.8,   !- -U Value
  0.75,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  DTU_WINDOW_MATERIAL_WN-45,   !- name
  DTU_WINDOW_MATERIAL_WN-45;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_WINDOW_MATERIAL_WN-45,   !- name
  5.7,   !- -U Value
  0.85,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  DTU_WINDOW_MATERIAL_WN-46,   !- name
  DTU_WINDOW_MATERIAL_WN-46;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_WINDOW_MATERIAL_WN-46,   !- name
  5.7,   !- -U Value
  0.85,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  DTU_DOOR_MATERIAL_DR-8,   !- name
  DTU_DOOR_MATERIAL_DR-8;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_DOOR_MATERIAL_DR-8,   !- name
  5.0,   !- -U Value
  0.95,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  DTU_WINDOW_MATERIAL_WN-38,   !- name
  DTU_WINDOW_MATERIAL_WN-38;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_WINDOW_MATERIAL_WN-38,   !- name
  2.8,   !- -U Value
  0.75,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

Construction,
  DTU_WINDOW_MATERIAL_WN-39,   !- name
  DTU_WINDOW_MATERIAL_WN-39;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  DTU_WINDOW_MATERIAL_WN-39,   !- name
  2.8,   !- -U Value
  0.75,   !- -Solar Heat Gain Coeff
  0.95;   !- -Visible Transmittance

ScheduleTypeLimits,	!Schedule Type
schsch-occ_researchoffices_epTypeLimit,	! Name
,	!- Lower Limit Value
,	!- Upper Limit Value
Continuous,	!- Numeric Type
Percent;	!- Unit Type

Schedule:File,
SCHSCH-OCC_RESEARCHOFFICES_EP,	!- Name
schsch-occ_researchoffices_epTypeLimit,	!- Schedule Type Limits Name
C:\BIMtoBEM\BIMtoBEM_SampleBuilding\EnergyPlus\SCHSCH-OCC_RESEARCHOFFICES_EP.CSV,	!- File Name
5,	!- Column Number
4,	!- Rows To Skip
8760,	!- Hours of Data
Comma;	!- Column Separator
ScheduleTypeLimits,	!Schedule Type
schsch-heat_centralisedheating_epTypeLimit,	! Name
,	!- Lower Limit Value
,	!- Upper Limit Value
Continuous,	!- Numeric Type
Temperature;	!- Unit Type

Schedule:File,
SCHSCH-HEAT_CENTRALISEDHEATING_EP,	!- Name
schsch-heat_centralisedheating_epTypeLimit,	!- Schedule Type Limits Name
C:\BIMtoBEM\BIMtoBEM_SampleBuilding\EnergyPlus\SCHSCH-HEAT_CENTRALISEDHEATING_EP.CSV,	!- File Name
5,	!- Column Number
4,	!- Rows To Skip
8760,	!- Hours of Data
Comma;	!- Column Separator
ScheduleTypeLimits,	!Schedule Type
schsch-light_on_researchofficeoccupancy_epTypeLimit,	! Name
,	!- Lower Limit Value
,	!- Upper Limit Value
Continuous,	!- Numeric Type
Percent;	!- Unit Type

Schedule:File,
SCHSCH-LIGHT_ON_RESEARCHOFFICEOCCUPANCY_EP,	!- Name
schsch-light_on_researchofficeoccupancy_epTypeLimit,	!- Schedule Type Limits Name
C:\BIMtoBEM\BIMtoBEM_SampleBuilding\EnergyPlus\SCHSCH-LIGHT_ON_RESEARCHOFFICEOCCUPANCY_EP.CSV,	!- File Name
5,	!- Column Number
4,	!- Rows To Skip
8760,	!- Hours of Data
Comma;	!- Column Separator
ScheduleTypeLimits,	!Schedule Type
schsch-cool_researchoffices_epTypeLimit,	! Name
,	!- Lower Limit Value
,	!- Upper Limit Value
Continuous,	!- Numeric Type
Temperature;	!- Unit Type

Schedule:File,
SCHSCH-COOL_RESEARCHOFFICES_EP,	!- Name
schsch-cool_researchoffices_epTypeLimit,	!- Schedule Type Limits Name
C:\BIMtoBEM\BIMtoBEM_SampleBuilding\EnergyPlus\SCHSCH-COOL_RESEARCHOFFICES_EP.CSV,	!- File Name
5,	!- Column Number
4,	!- Rows To Skip
8760,	!- Hours of Data
Comma;	!- Column Separator
Schedule:Year,
  MEDIUM OFFICE ACTIVITY,   !- name
  ActivityLevel 13,   !- - Schedule Type Limits Name
  Schedule:Week:Daily {28c29561-b365-4a14-8672-9021b01eb02f},   !- - Schedule:Week Name 1
  1,   !- - Start Month 1
  1,   !- - Start Day 1
  12,   !- - End Month 1
  31;   !- 

Schedule:Year,
  MEDIUM OFFICE INFIL QUARTER ON,   !- name
  Fraction,   !- - Schedule Type Limits Name
  Schedule:Week:Daily {10ec3e5a-5294-46cc-8ada-f12e209007b8},   !- - Schedule:Week Name 1
  1,   !- - Start Month 1
  1,   !- - Start Day 1
  1,   !- - End Month 1
  3,   !- - End Day 1
  Schedule:Week:Daily {20898e88-71dc-48a1-8bf4-30a1d78b98f6},   !- - Schedule:Week Name 2
  1,   !- - Start Month 2
  4,   !- - Start Day 2
  12,   !- - End Month 2
  31;   !- 

ScheduleTypeLimits,	!Schedule Type
schsch-occ_administrationoffices_epTypeLimit,	! Name
,	!- Lower Limit Value
,	!- Upper Limit Value
Continuous,	!- Numeric Type
Percent;	!- Unit Type

Schedule:File,
SCHSCH-OCC_ADMINISTRATIONOFFICES_EP,	!- Name
schsch-occ_administrationoffices_epTypeLimit,	!- Schedule Type Limits Name
C:\BIMtoBEM\BIMtoBEM_SampleBuilding\EnergyPlus\SCHSCH-OCC_ADMINISTRATIONOFFICES_EP.CSV,	!- File Name
5,	!- Column Number
4,	!- Rows To Skip
8760,	!- Hours of Data
Comma;	!- Column Separator
ScheduleTypeLimits,	!Schedule Type
schsch-light_on_administrationofficeoccupancy_epTypeLimit,	! Name
,	!- Lower Limit Value
,	!- Upper Limit Value
Continuous,	!- Numeric Type
Percent;	!- Unit Type

Schedule:File,
SCHSCH-LIGHT_ON_ADMINISTRATIONOFFICEOCCUPANCY_EP,	!- Name
schsch-light_on_administrationofficeoccupancy_epTypeLimit,	!- Schedule Type Limits Name
C:\BIMtoBEM\BIMtoBEM_SampleBuilding\EnergyPlus\SCHSCH-LIGHT_ON_ADMINISTRATIONOFFICEOCCUPANCY_EP.CSV,	!- File Name
5,	!- Column Number
4,	!- Rows To Skip
8760,	!- Hours of Data
Comma;	!- Column Separator
ScheduleTypeLimits,	!Schedule Type
schsch-cool_administrationoffices_epTypeLimit,	! Name
,	!- Lower Limit Value
,	!- Upper Limit Value
Continuous,	!- Numeric Type
Temperature;	!- Unit Type

Schedule:File,
SCHSCH-COOL_ADMINISTRATIONOFFICES_EP,	!- Name
schsch-cool_administrationoffices_epTypeLimit,	!- Schedule Type Limits Name
C:\BIMtoBEM\BIMtoBEM_SampleBuilding\EnergyPlus\SCHSCH-COOL_ADMINISTRATIONOFFICES_EP.CSV,	!- File Name
5,	!- Column Number
4,	!- Rows To Skip
8760,	!- Hours of Data
Comma;	!- Column Separator
ScheduleTypeLimits,	!Schedule Type
schsch-occ_commoncirculation_epTypeLimit,	! Name
,	!- Lower Limit Value
,	!- Upper Limit Value
Continuous,	!- Numeric Type
Percent;	!- Unit Type

Schedule:File,
SCHSCH-OCC_COMMONCIRCULATION_EP,	!- Name
schsch-occ_commoncirculation_epTypeLimit,	!- Schedule Type Limits Name
C:\BIMtoBEM\BIMtoBEM_SampleBuilding\EnergyPlus\SCHSCH-OCC_COMMONCIRCULATION_EP.CSV,	!- File Name
5,	!- Column Number
4,	!- Rows To Skip
8760,	!- Hours of Data
Comma;	!- Column Separator
ScheduleTypeLimits,	!Schedule Type
schsch_heat_off_epTypeLimit,	! Name
,	!- Lower Limit Value
,	!- Upper Limit Value
Continuous,	!- Numeric Type
Temperature;	!- Unit Type

Schedule:File,
SCHSCH_HEAT_OFF_EP,	!- Name
schsch_heat_off_epTypeLimit,	!- Schedule Type Limits Name
C:\BIMtoBEM\BIMtoBEM_SampleBuilding\EnergyPlus\SCHSCH_HEAT_OFF_EP.CSV,	!- File Name
5,	!- Column Number
4,	!- Rows To Skip
8760,	!- Hours of Data
Comma;	!- Column Separator
ScheduleTypeLimits,	!Schedule Type
schsch-light_on_8-20_epTypeLimit,	! Name
,	!- Lower Limit Value
,	!- Upper Limit Value
Continuous,	!- Numeric Type
Percent;	!- Unit Type

Schedule:File,
SCHSCH-LIGHT_ON_8-20_EP,	!- Name
schsch-light_on_8-20_epTypeLimit,	!- Schedule Type Limits Name
C:\BIMtoBEM\BIMtoBEM_SampleBuilding\EnergyPlus\SCHSCH-LIGHT_ON_8-20_EP.CSV,	!- File Name
5,	!- Column Number
4,	!- Rows To Skip
8760,	!- Hours of Data
Comma;	!- Column Separator
ScheduleTypeLimits,	!Schedule Type
schsch_cooling_off_epTypeLimit,	! Name
,	!- Lower Limit Value
,	!- Upper Limit Value
Continuous,	!- Numeric Type
Temperature;	!- Unit Type

Schedule:File,
SCHSCH_COOLING_OFF_EP,	!- Name
schsch_cooling_off_epTypeLimit,	!- Schedule Type Limits Name
C:\BIMtoBEM\BIMtoBEM_SampleBuilding\EnergyPlus\SCHSCH_COOLING_OFF_EP.CSV,	!- File Name
5,	!- Column Number
4,	!- Rows To Skip
8760,	!- Hours of Data
Comma;	!- Column Separator
ScheduleTypeLimits,	!Schedule Type
schsch-occ_aula28_epTypeLimit,	! Name
,	!- Lower Limit Value
,	!- Upper Limit Value
Continuous,	!- Numeric Type
Percent;	!- Unit Type

Schedule:File,
SCHSCH-OCC_AULA2_8_EP,	!- Name
schsch-occ_aula28_epTypeLimit,	!- Schedule Type Limits Name
C:\BIMtoBEM\BIMtoBEM_SampleBuilding\EnergyPlus\SCHSCH-OCC_AULA2.8_EP.CSV,	!- File Name
5,	!- Column Number
4,	!- Rows To Skip
8760,	!- Hours of Data
Comma;	!- Column Separator
ScheduleTypeLimits,	!Schedule Type
schsch-occ_aula36_epTypeLimit,	! Name
,	!- Lower Limit Value
,	!- Upper Limit Value
Continuous,	!- Numeric Type
Percent;	!- Unit Type

Schedule:File,
SCHSCH-OCC_AULA3_6_EP,	!- Name
schsch-occ_aula36_epTypeLimit,	!- Schedule Type Limits Name
C:\BIMtoBEM\BIMtoBEM_SampleBuilding\EnergyPlus\SCHSCH-OCC_AULA3.6_EP.CSV,	!- File Name
5,	!- Column Number
4,	!- Rows To Skip
8760,	!- Hours of Data
Comma;	!- Column Separator
Schedule:Year,
  ALWAYS ON,   !- name
  On/Off,   !- - Schedule Type Limits Name
  Schedule:Week:Daily {c1fbc509-bd2c-4eac-bbfe-959d5c6e26d5},   !- - Schedule:Week Name 1
  1,   !- - Start Month 1
  1,   !- - Start Day 1
  12,   !- - End Month 1
  31;   !- 

Schedule:Week:Daily,
  SCHEDULE:WEEK:DAILY {28C29561-B365-4A14-8672-9021B01EB02F},   !- name
  Medium Office Activity Default Schedule,   !- - Sunday Schedule:Day Name
  Medium Office Activity Default Schedule,   !- - Monday Schedule:Day Name
  Medium Office Activity Default Schedule,   !- - Tuesday Schedule:Day Name
  Medium Office Activity Default Schedule,   !- - Wednesday Schedule:Day Name
  Medium Office Activity Default Schedule,   !- - Thursday Schedule:Day Name
  Medium Office Activity Default Schedule,   !- - Friday Schedule:Day Name
  Medium Office Activity Default Schedule,   !- - Saturday Schedule:Day Name
  Medium Office Activity Default Schedule,   !- - Holiday Schedule:Day Name
  Medium Office Activity Summer Design Day,   !- - SummerDesignDay Schedule:Day Name
  Medium Office Activity Winter Design Day,   !- - WinterDesignDay Schedule:Day Name
  Medium Office Activity Default Schedule,   !- - CustomDay1 Schedule:Day Name
  Medium Office Activity Default Schedule;   !- 

Schedule:Week:Daily,
  SCHEDULE:WEEK:DAILY {10EC3E5A-5294-46CC-8ADA-F12E209007B8},   !- name
  Medium Office Infil Quarter On Default Schedule,   !- - Sunday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - Monday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - Tuesday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - Wednesday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - Thursday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - Friday Schedule:Day Name
  Medium Office Infil Quarter On Rule 2 Day Schedule,   !- - Saturday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - Holiday Schedule:Day Name
  Medium Office Infil Quarter On Summer Design Day,   !- - SummerDesignDay Schedule:Day Name
  Medium Office Infil Quarter On Winter Design Day,   !- - WinterDesignDay Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - CustomDay1 Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule;   !- 

Schedule:Week:Daily,
  SCHEDULE:WEEK:DAILY {20898E88-71DC-48A1-8BF4-30A1D78B98F6},   !- name
  Medium Office Infil Quarter On Rule 1 Day Schedule,   !- - Sunday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - Monday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - Tuesday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - Wednesday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - Thursday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - Friday Schedule:Day Name
  Medium Office Infil Quarter On Rule 2 Day Schedule,   !- - Saturday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - Holiday Schedule:Day Name
  Medium Office Infil Quarter On Summer Design Day,   !- - SummerDesignDay Schedule:Day Name
  Medium Office Infil Quarter On Winter Design Day,   !- - WinterDesignDay Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - CustomDay1 Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule;   !- 

Schedule:Week:Daily,
  SCHEDULE:WEEK:DAILY {C1FBC509-BD2C-4EAC-BBFE-959D5C6E26D5},   !- name
  Always On Default Schedule,   !- - Sunday Schedule:Day Name
  Always On Default Schedule,   !- - Monday Schedule:Day Name
  Always On Default Schedule,   !- - Tuesday Schedule:Day Name
  Always On Default Schedule,   !- - Wednesday Schedule:Day Name
  Always On Default Schedule,   !- - Thursday Schedule:Day Name
  Always On Default Schedule,   !- - Friday Schedule:Day Name
  Always On Default Schedule,   !- - Saturday Schedule:Day Name
  Always On Default Schedule,   !- - Holiday Schedule:Day Name
  Always On Summer Design Day,   !- - SummerDesignDay Schedule:Day Name
  Always On Winter Design Day,   !- - WinterDesignDay Schedule:Day Name
  Always On Default Schedule,   !- - CustomDay1 Schedule:Day Name
  Always On Default Schedule;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE ACTIVITY DEFAULT SCHEDULE,   !- name
  ActivityLevel 13,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  120;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE ACTIVITY SUMMER DESIGN DAY,   !- name
  ActivityLevel 13,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  120;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE ACTIVITY WINTER DESIGN DAY,   !- name
  ActivityLevel 13,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  120;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE INFIL QUARTER ON DEFAULT SCHEDULE,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  06:00,   !- - Time 1 {hh:mm}
  1,   !- - Value Until Time 1
  22:00,   !- - Time 2 {hh:mm}
  0.25,   !- - Value Until Time 2
  24:00,   !- - Time 3 {hh:mm}
  1;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE INFIL QUARTER ON RULE 2 DAY SCHEDULE,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  06:00,   !- - Time 1 {hh:mm}
  1,   !- - Value Until Time 1
  18:00,   !- - Time 2 {hh:mm}
  0.25,   !- - Value Until Time 2
  24:00,   !- - Time 3 {hh:mm}
  1;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE INFIL QUARTER ON SUMMER DESIGN DAY,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  06:00,   !- - Time 1 {hh:mm}
  1,   !- - Value Until Time 1
  22:00,   !- - Time 2 {hh:mm}
  0.25,   !- - Value Until Time 2
  24:00,   !- - Time 3 {hh:mm}
  1;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE INFIL QUARTER ON WINTER DESIGN DAY,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  06:00,   !- - Time 1 {hh:mm}
  1,   !- - Value Until Time 1
  18:00,   !- - Time 2 {hh:mm}
  0.25,   !- - Value Until Time 2
  24:00,   !- - Time 3 {hh:mm}
  1;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE INFIL QUARTER ON RULE 1 DAY SCHEDULE,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  1;   !- 

Schedule:Day:Interval,
  ALWAYS ON DEFAULT SCHEDULE,   !- name
  On/Off,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  1;   !- 

Schedule:Day:Interval,
  ALWAYS ON SUMMER DESIGN DAY,   !- name
  On/Off,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  1;   !- 

Schedule:Day:Interval,
  ALWAYS ON WINTER DESIGN DAY,   !- name
  On/Off,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  1;   !- 


HVACTemplate:Zone:IdealLoadsAirSystem,
	ZN_Offices_A2,	!- Zone Name
	ZN_Offices_A2_HVAC,	!- Template Thermostat Name
	,  !- Availability Schedule Name
	40,  !- Heating Supply Air Temp {C}
	,  !- Cooling Supply Air Temp {C}
	0.008,  !- Max Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
	0.0085,  !- Min Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
	,  !- Heating Limit
	,  !- Maximum Heating Air Flow Rate {m3/s}
	,  !- Maximum Sensible Heat Capacity
	LimitFlowRate,  !- Cooling Limit
	autosize,  !- Maximum Cooling Air Flow Rate {m3/s}
	,  !- Maximum Total Cooling Capacity
	,  !- Heating Availability Schedule
	,  !- Cooling Availability Schedule
	None,  !- Dehumidification Control Type
	,  !- Cooling Sensible Heat Ratio
	,  !- Dehumidification Setpoint
	None,  !- Humidification Control Type
	,  !- Humidification Setpoint
	DetailedSpecification,  !- Outdoor Air Method
	,  !- Outdoor Air Flow Rate Per Person
	,  !- Outdoor Air Flow Rate Per Floor Zone Area
	,  !- Outdoor Air Flow Rate Per Zone
	ZN_Offices_A2OutdoorAirCntrl,  !- Design Specification Outdoor Air Object Name
	,  !- Demand Controlled Ventilation Type
	DifferentialDryBulb,  !- Outdoor Air Economizer Type
	,  !- Heat Recovery Type
	,  !- Sensible Heat Recovery Effectiveness
	;  !- Latent Heat Recovery Effectiveness

HVACTemplate:Thermostat,
	ZN_Offices_A2_HVAC,                    !- Name
	SCHSCH-HEAT_CENTRALISEDHEATING_EP,          !- Heating Setpoint Schedule Name
	'', !- Constant Heating Setpoint {C}
	SCHSCH-COOL_ADMINISTRATIONOFFICES_EP,          !- Cooling Setpoint Schedule Name
	''; !- Constant Cooling Setpoint {C}

DesignSpecification:OutdoorAir,
	ZN_Offices_A2OutdoorAirCntrl,                    !- Name
	Sum,          !- Outdoor Air Method
	0.0070000000000000001, !- Outdoor Air Flow per Person {m3/s-person}
	0.0,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
	0, !- Outdoor Air Flow per Zone {m3/s}
	0, !- Outdoor Air Flow Air Changes per Hour {1/hr}
	; !- Outdoor Air Flow Rate Fraction Schedule Name

ElectricEquipment,
	ZN_Offices_A2ElectricEquipment,  !- Name
	ZN_Offices_A2,  !- Zone or ZoneList Name
	SCHSCH-OCC_ADMINISTRATIONOFFICES_EP,  !- Schedule Name
	Watts/Area, !- Design Level Calculation Method
	, !- Design Level {W}
	3.7719999999999998, !- Watts per Zone Floor Area {W/m2}
	,   !- Watts per Person {W/person}
	,                        !- Fraction Latent
	,                        !- Fraction Radiant
	,                        !- Fraction Lost
	ElectricEquipment;       !- End-Use Subcategory

People,
	ZN_Offices_A2OfficePeople,  !- Name
	ZN_Offices_A2,  !- Zone or ZoneList Name
	SCHSCH-OCC_ADMINISTRATIONOFFICES_EP,  !- Number of People Schedule Name
	People/Area, !- Number of People Calculation Method
	, !- Number of People
	0.30599999999999999,  !- People per Zone Floor Area {person/m2}
	,  !- Zone Floor Area per Person {m2/person}
	0.29999999999999999,     !- Fraction Radiant
	,!- Sensible Heat Fraction
	Medium Office Activity;!- Activity Level Schedule Name

Lights,
	ZN_Offices_A2OfficeLights,  !- Name
	ZN_Offices_A2,  !- Zone or ZoneList Name
	SCHSCH-LIGHT_ON_ADMINISTRATIONOFFICEOCCUPANCY_EP,  !- Schedule Name
	Watts/Area,       !- Design Level Calculation Method
	,       !- Lighting Level {W}
	10.0,       !- Watts per Zone Floor Area {W/m2}
	,         !- Watts per Person {W/person}
	,                       !- Return Air Fraction
	,                       !- Fraction Radiant
	;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
	ZN_Offices_A2_Infiltration,  !- Name
	ZN_Offices_A2,  !- Zone or ZoneList Name
	Medium Office Infil Quarter On,  !- Schedule Name
	Flow/ExteriorArea,  !- Design Flow Rate Calculation Method
	,   !- Design Flow Rate {m3/s}
	,  !- Flow per Zone Floor Area {m3/s-m2}
	0.00059999999999999995, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	,                        !- Constant Term Coefficient
	,                        !- Temperature Term Coefficient
	,                        !- Velocity Term Coefficient
	;                        !- Velocity Squared Term Coefficient




ElectricEquipment,
	ZN_Circulation_AElectricEquipment,  !- Name
	ZN_Circulation_A,  !- Zone or ZoneList Name
	SCHSCH-OCC_COMMONCIRCULATION_EP,  !- Schedule Name
	Watts/Area, !- Design Level Calculation Method
	, !- Design Level {W}
	0.0, !- Watts per Zone Floor Area {W/m2}
	,   !- Watts per Person {W/person}
	,                        !- Fraction Latent
	,                        !- Fraction Radiant
	,                        !- Fraction Lost
	ElectricEquipment;       !- End-Use Subcategory

People,
	ZN_Circulation_AOfficePeople,  !- Name
	ZN_Circulation_A,  !- Zone or ZoneList Name
	SCHSCH-OCC_COMMONCIRCULATION_EP,  !- Number of People Schedule Name
	People/Area, !- Number of People Calculation Method
	, !- Number of People
	0.5,  !- People per Zone Floor Area {person/m2}
	,  !- Zone Floor Area per Person {m2/person}
	0.29999999999999999,     !- Fraction Radiant
	,!- Sensible Heat Fraction
	Medium Office Activity;!- Activity Level Schedule Name

Lights,
	ZN_Circulation_AOfficeLights,  !- Name
	ZN_Circulation_A,  !- Zone or ZoneList Name
	SCHSCH-LIGHT_ON_8-20_EP,  !- Schedule Name
	Watts/Area,       !- Design Level Calculation Method
	,       !- Lighting Level {W}
	7.4699999999999998,       !- Watts per Zone Floor Area {W/m2}
	,         !- Watts per Person {W/person}
	,                       !- Return Air Fraction
	,                       !- Fraction Radiant
	;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
	ZN_Circulation_A_Infiltration,  !- Name
	ZN_Circulation_A,  !- Zone or ZoneList Name
	Medium Office Infil Quarter On,  !- Schedule Name
	Flow/ExteriorArea,  !- Design Flow Rate Calculation Method
	,   !- Design Flow Rate {m3/s}
	,  !- Flow per Zone Floor Area {m3/s-m2}
	0.00059999999999999995, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	,                        !- Constant Term Coefficient
	,                        !- Temperature Term Coefficient
	,                        !- Velocity Term Coefficient
	;                        !- Velocity Squared Term Coefficient

HVACTemplate:Zone:IdealLoadsAirSystem,
	ZN_Offices_A1,	!- Zone Name
	ZN_Offices_A1_HVAC,	!- Template Thermostat Name
	,  !- Availability Schedule Name
	40,  !- Heating Supply Air Temp {C}
	,  !- Cooling Supply Air Temp {C}
	0.008,  !- Max Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
	0.0085,  !- Min Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
	,  !- Heating Limit
	,  !- Maximum Heating Air Flow Rate {m3/s}
	,  !- Maximum Sensible Heat Capacity
	LimitFlowRate,  !- Cooling Limit
	autosize,  !- Maximum Cooling Air Flow Rate {m3/s}
	,  !- Maximum Total Cooling Capacity
	,  !- Heating Availability Schedule
	,  !- Cooling Availability Schedule
	None,  !- Dehumidification Control Type
	,  !- Cooling Sensible Heat Ratio
	,  !- Dehumidification Setpoint
	None,  !- Humidification Control Type
	,  !- Humidification Setpoint
	DetailedSpecification,  !- Outdoor Air Method
	,  !- Outdoor Air Flow Rate Per Person
	,  !- Outdoor Air Flow Rate Per Floor Zone Area
	,  !- Outdoor Air Flow Rate Per Zone
	ZN_Offices_A1OutdoorAirCntrl,  !- Design Specification Outdoor Air Object Name
	,  !- Demand Controlled Ventilation Type
	DifferentialDryBulb,  !- Outdoor Air Economizer Type
	,  !- Heat Recovery Type
	,  !- Sensible Heat Recovery Effectiveness
	;  !- Latent Heat Recovery Effectiveness

HVACTemplate:Thermostat,
	ZN_Offices_A1_HVAC,                    !- Name
	SCHSCH-HEAT_CENTRALISEDHEATING_EP,          !- Heating Setpoint Schedule Name
	'', !- Constant Heating Setpoint {C}
	SCHSCH-COOL_RESEARCHOFFICES_EP,          !- Cooling Setpoint Schedule Name
	''; !- Constant Cooling Setpoint {C}

DesignSpecification:OutdoorAir,
	ZN_Offices_A1OutdoorAirCntrl,                    !- Name
	Sum,          !- Outdoor Air Method
	0.0070000000000000001, !- Outdoor Air Flow per Person {m3/s-person}
	0.0,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
	0, !- Outdoor Air Flow per Zone {m3/s}
	0, !- Outdoor Air Flow Air Changes per Hour {1/hr}
	; !- Outdoor Air Flow Rate Fraction Schedule Name

ElectricEquipment,
	ZN_Offices_A1ElectricEquipment,  !- Name
	ZN_Offices_A1,  !- Zone or ZoneList Name
	SCHSCH-OCC_RESEARCHOFFICES_EP,  !- Schedule Name
	Watts/Area, !- Design Level Calculation Method
	, !- Design Level {W}
	3.5800000000000001, !- Watts per Zone Floor Area {W/m2}
	,   !- Watts per Person {W/person}
	,                        !- Fraction Latent
	,                        !- Fraction Radiant
	,                        !- Fraction Lost
	ElectricEquipment;       !- End-Use Subcategory

People,
	ZN_Offices_A1OfficePeople,  !- Name
	ZN_Offices_A1,  !- Zone or ZoneList Name
	SCHSCH-OCC_RESEARCHOFFICES_EP,  !- Number of People Schedule Name
	People/Area, !- Number of People Calculation Method
	, !- Number of People
	0.22500000000000001,  !- People per Zone Floor Area {person/m2}
	,  !- Zone Floor Area per Person {m2/person}
	0.29999999999999999,     !- Fraction Radiant
	,!- Sensible Heat Fraction
	Medium Office Activity;!- Activity Level Schedule Name

Lights,
	ZN_Offices_A1OfficeLights,  !- Name
	ZN_Offices_A1,  !- Zone or ZoneList Name
	SCHSCH-LIGHT_ON_RESEARCHOFFICEOCCUPANCY_EP,  !- Schedule Name
	Watts/Area,       !- Design Level Calculation Method
	,       !- Lighting Level {W}
	10.0,       !- Watts per Zone Floor Area {W/m2}
	,         !- Watts per Person {W/person}
	,                       !- Return Air Fraction
	,                       !- Fraction Radiant
	;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
	ZN_Offices_A1_Infiltration,  !- Name
	ZN_Offices_A1,  !- Zone or ZoneList Name
	Medium Office Infil Quarter On,  !- Schedule Name
	Flow/ExteriorArea,  !- Design Flow Rate Calculation Method
	,   !- Design Flow Rate {m3/s}
	,  !- Flow per Zone Floor Area {m3/s-m2}
	0.00059999999999999995, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	,                        !- Constant Term Coefficient
	,                        !- Temperature Term Coefficient
	,                        !- Velocity Term Coefficient
	;                        !- Velocity Squared Term Coefficient

HVACTemplate:Zone:IdealLoadsAirSystem,
	ZN_Classroom_B,	!- Zone Name
	ZN_Classroom_B_HVAC,	!- Template Thermostat Name
	,  !- Availability Schedule Name
	40,  !- Heating Supply Air Temp {C}
	,  !- Cooling Supply Air Temp {C}
	0.008,  !- Max Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
	0.0085,  !- Min Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
	,  !- Heating Limit
	,  !- Maximum Heating Air Flow Rate {m3/s}
	,  !- Maximum Sensible Heat Capacity
	LimitFlowRate,  !- Cooling Limit
	autosize,  !- Maximum Cooling Air Flow Rate {m3/s}
	,  !- Maximum Total Cooling Capacity
	,  !- Heating Availability Schedule
	,  !- Cooling Availability Schedule
	None,  !- Dehumidification Control Type
	,  !- Cooling Sensible Heat Ratio
	,  !- Dehumidification Setpoint
	None,  !- Humidification Control Type
	,  !- Humidification Setpoint
	DetailedSpecification,  !- Outdoor Air Method
	,  !- Outdoor Air Flow Rate Per Person
	,  !- Outdoor Air Flow Rate Per Floor Zone Area
	,  !- Outdoor Air Flow Rate Per Zone
	ZN_Classroom_BOutdoorAirCntrl,  !- Design Specification Outdoor Air Object Name
	,  !- Demand Controlled Ventilation Type
	DifferentialDryBulb,  !- Outdoor Air Economizer Type
	,  !- Heat Recovery Type
	,  !- Sensible Heat Recovery Effectiveness
	;  !- Latent Heat Recovery Effectiveness

HVACTemplate:Thermostat,
	ZN_Classroom_B_HVAC,                    !- Name
	SCHSCH-HEAT_CENTRALISEDHEATING_EP,          !- Heating Setpoint Schedule Name
	'', !- Constant Heating Setpoint {C}
	SCHSCH_COOLING_OFF_EP,          !- Cooling Setpoint Schedule Name
	''; !- Constant Cooling Setpoint {C}

DesignSpecification:OutdoorAir,
	ZN_Classroom_BOutdoorAirCntrl,                    !- Name
	Sum,          !- Outdoor Air Method
	0.0070000000000000001, !- Outdoor Air Flow per Person {m3/s-person}
	0.0,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
	0, !- Outdoor Air Flow per Zone {m3/s}
	0, !- Outdoor Air Flow Air Changes per Hour {1/hr}
	; !- Outdoor Air Flow Rate Fraction Schedule Name

ElectricEquipment,
	ZN_Classroom_BElectricEquipment,  !- Name
	ZN_Classroom_B,  !- Zone or ZoneList Name
	SCHSCH-OCC_AULA3_6_EP,  !- Schedule Name
	Watts/Area, !- Design Level Calculation Method
	, !- Design Level {W}
	1.0, !- Watts per Zone Floor Area {W/m2}
	,   !- Watts per Person {W/person}
	,                        !- Fraction Latent
	,                        !- Fraction Radiant
	,                        !- Fraction Lost
	ElectricEquipment;       !- End-Use Subcategory

People,
	ZN_Classroom_BOfficePeople,  !- Name
	ZN_Classroom_B,  !- Zone or ZoneList Name
	SCHSCH-OCC_AULA3_6_EP,  !- Number of People Schedule Name
	People/Area, !- Number of People Calculation Method
	, !- Number of People
	1.2589999999999999,  !- People per Zone Floor Area {person/m2}
	,  !- Zone Floor Area per Person {m2/person}
	0.29999999999999999,     !- Fraction Radiant
	,!- Sensible Heat Fraction
	Medium Office Activity;!- Activity Level Schedule Name

Lights,
	ZN_Classroom_BOfficeLights,  !- Name
	ZN_Classroom_B,  !- Zone or ZoneList Name
	SCHSCH-LIGHT_ON_8-20_EP,  !- Schedule Name
	Watts/Area,       !- Design Level Calculation Method
	,       !- Lighting Level {W}
	10.0,       !- Watts per Zone Floor Area {W/m2}
	,         !- Watts per Person {W/person}
	,                       !- Return Air Fraction
	,                       !- Fraction Radiant
	;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
	ZN_Classroom_B_Infiltration,  !- Name
	ZN_Classroom_B,  !- Zone or ZoneList Name
	Medium Office Infil Quarter On,  !- Schedule Name
	Flow/ExteriorArea,  !- Design Flow Rate Calculation Method
	,   !- Design Flow Rate {m3/s}
	,  !- Flow per Zone Floor Area {m3/s-m2}
	0.00059999999999999995, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	,                        !- Constant Term Coefficient
	,                        !- Temperature Term Coefficient
	,                        !- Velocity Term Coefficient
	;                        !- Velocity Squared Term Coefficient

HVACTemplate:Zone:IdealLoadsAirSystem,
	ZN_Offices_B1,	!- Zone Name
	ZN_Offices_B1_HVAC,	!- Template Thermostat Name
	,  !- Availability Schedule Name
	40,  !- Heating Supply Air Temp {C}
	,  !- Cooling Supply Air Temp {C}
	0.008,  !- Max Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
	0.0085,  !- Min Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
	,  !- Heating Limit
	,  !- Maximum Heating Air Flow Rate {m3/s}
	,  !- Maximum Sensible Heat Capacity
	LimitFlowRate,  !- Cooling Limit
	autosize,  !- Maximum Cooling Air Flow Rate {m3/s}
	,  !- Maximum Total Cooling Capacity
	,  !- Heating Availability Schedule
	,  !- Cooling Availability Schedule
	None,  !- Dehumidification Control Type
	,  !- Cooling Sensible Heat Ratio
	,  !- Dehumidification Setpoint
	None,  !- Humidification Control Type
	,  !- Humidification Setpoint
	DetailedSpecification,  !- Outdoor Air Method
	,  !- Outdoor Air Flow Rate Per Person
	,  !- Outdoor Air Flow Rate Per Floor Zone Area
	,  !- Outdoor Air Flow Rate Per Zone
	ZN_Offices_B1OutdoorAirCntrl,  !- Design Specification Outdoor Air Object Name
	,  !- Demand Controlled Ventilation Type
	DifferentialDryBulb,  !- Outdoor Air Economizer Type
	,  !- Heat Recovery Type
	,  !- Sensible Heat Recovery Effectiveness
	;  !- Latent Heat Recovery Effectiveness

HVACTemplate:Thermostat,
	ZN_Offices_B1_HVAC,                    !- Name
	SCHSCH-HEAT_CENTRALISEDHEATING_EP,          !- Heating Setpoint Schedule Name
	'', !- Constant Heating Setpoint {C}
	SCHSCH-COOL_RESEARCHOFFICES_EP,          !- Cooling Setpoint Schedule Name
	''; !- Constant Cooling Setpoint {C}

DesignSpecification:OutdoorAir,
	ZN_Offices_B1OutdoorAirCntrl,                    !- Name
	Sum,          !- Outdoor Air Method
	0.0070000000000000001, !- Outdoor Air Flow per Person {m3/s-person}
	0.0,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
	0, !- Outdoor Air Flow per Zone {m3/s}
	0, !- Outdoor Air Flow Air Changes per Hour {1/hr}
	; !- Outdoor Air Flow Rate Fraction Schedule Name

ElectricEquipment,
	ZN_Offices_B1ElectricEquipment,  !- Name
	ZN_Offices_B1,  !- Zone or ZoneList Name
	SCHSCH-OCC_RESEARCHOFFICES_EP,  !- Schedule Name
	Watts/Area, !- Design Level Calculation Method
	, !- Design Level {W}
	3.956, !- Watts per Zone Floor Area {W/m2}
	,   !- Watts per Person {W/person}
	,                        !- Fraction Latent
	,                        !- Fraction Radiant
	,                        !- Fraction Lost
	ElectricEquipment;       !- End-Use Subcategory

People,
	ZN_Offices_B1OfficePeople,  !- Name
	ZN_Offices_B1,  !- Zone or ZoneList Name
	SCHSCH-OCC_RESEARCHOFFICES_EP,  !- Number of People Schedule Name
	People/Area, !- Number of People Calculation Method
	, !- Number of People
	0.20799999999999999,  !- People per Zone Floor Area {person/m2}
	,  !- Zone Floor Area per Person {m2/person}
	0.29999999999999999,     !- Fraction Radiant
	,!- Sensible Heat Fraction
	Medium Office Activity;!- Activity Level Schedule Name

Lights,
	ZN_Offices_B1OfficeLights,  !- Name
	ZN_Offices_B1,  !- Zone or ZoneList Name
	SCHSCH-LIGHT_ON_RESEARCHOFFICEOCCUPANCY_EP,  !- Schedule Name
	Watts/Area,       !- Design Level Calculation Method
	,       !- Lighting Level {W}
	10.0,       !- Watts per Zone Floor Area {W/m2}
	,         !- Watts per Person {W/person}
	,                       !- Return Air Fraction
	,                       !- Fraction Radiant
	;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
	ZN_Offices_B1_Infiltration,  !- Name
	ZN_Offices_B1,  !- Zone or ZoneList Name
	Medium Office Infil Quarter On,  !- Schedule Name
	Flow/ExteriorArea,  !- Design Flow Rate Calculation Method
	,   !- Design Flow Rate {m3/s}
	,  !- Flow per Zone Floor Area {m3/s-m2}
	0.00059999999999999995, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	,                        !- Constant Term Coefficient
	,                        !- Temperature Term Coefficient
	,                        !- Velocity Term Coefficient
	;                        !- Velocity Squared Term Coefficient




ElectricEquipment,
	ZN_Circulation_BElectricEquipment,  !- Name
	ZN_Circulation_B,  !- Zone or ZoneList Name
	SCHSCH-OCC_COMMONCIRCULATION_EP,  !- Schedule Name
	Watts/Area, !- Design Level Calculation Method
	, !- Design Level {W}
	0.0, !- Watts per Zone Floor Area {W/m2}
	,   !- Watts per Person {W/person}
	,                        !- Fraction Latent
	,                        !- Fraction Radiant
	,                        !- Fraction Lost
	ElectricEquipment;       !- End-Use Subcategory

People,
	ZN_Circulation_BOfficePeople,  !- Name
	ZN_Circulation_B,  !- Zone or ZoneList Name
	SCHSCH-OCC_COMMONCIRCULATION_EP,  !- Number of People Schedule Name
	People/Area, !- Number of People Calculation Method
	, !- Number of People
	0.5,  !- People per Zone Floor Area {person/m2}
	,  !- Zone Floor Area per Person {m2/person}
	0.29999999999999999,     !- Fraction Radiant
	,!- Sensible Heat Fraction
	Medium Office Activity;!- Activity Level Schedule Name

Lights,
	ZN_Circulation_BOfficeLights,  !- Name
	ZN_Circulation_B,  !- Zone or ZoneList Name
	SCHSCH-LIGHT_ON_8-20_EP,  !- Schedule Name
	Watts/Area,       !- Design Level Calculation Method
	,       !- Lighting Level {W}
	7.96,       !- Watts per Zone Floor Area {W/m2}
	,         !- Watts per Person {W/person}
	,                       !- Return Air Fraction
	,                       !- Fraction Radiant
	;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
	ZN_Circulation_B_Infiltration,  !- Name
	ZN_Circulation_B,  !- Zone or ZoneList Name
	Medium Office Infil Quarter On,  !- Schedule Name
	Flow/ExteriorArea,  !- Design Flow Rate Calculation Method
	,   !- Design Flow Rate {m3/s}
	,  !- Flow per Zone Floor Area {m3/s-m2}
	0.00059999999999999995, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	,                        !- Constant Term Coefficient
	,                        !- Temperature Term Coefficient
	,                        !- Velocity Term Coefficient
	;                        !- Velocity Squared Term Coefficient

HVACTemplate:Zone:IdealLoadsAirSystem,
	ZN_Classroom_A,	!- Zone Name
	ZN_Classroom_A_HVAC,	!- Template Thermostat Name
	,  !- Availability Schedule Name
	40,  !- Heating Supply Air Temp {C}
	,  !- Cooling Supply Air Temp {C}
	0.008,  !- Max Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
	0.0085,  !- Min Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
	,  !- Heating Limit
	,  !- Maximum Heating Air Flow Rate {m3/s}
	,  !- Maximum Sensible Heat Capacity
	LimitFlowRate,  !- Cooling Limit
	autosize,  !- Maximum Cooling Air Flow Rate {m3/s}
	,  !- Maximum Total Cooling Capacity
	,  !- Heating Availability Schedule
	,  !- Cooling Availability Schedule
	None,  !- Dehumidification Control Type
	,  !- Cooling Sensible Heat Ratio
	,  !- Dehumidification Setpoint
	None,  !- Humidification Control Type
	,  !- Humidification Setpoint
	DetailedSpecification,  !- Outdoor Air Method
	,  !- Outdoor Air Flow Rate Per Person
	,  !- Outdoor Air Flow Rate Per Floor Zone Area
	,  !- Outdoor Air Flow Rate Per Zone
	ZN_Classroom_AOutdoorAirCntrl,  !- Design Specification Outdoor Air Object Name
	,  !- Demand Controlled Ventilation Type
	DifferentialDryBulb,  !- Outdoor Air Economizer Type
	,  !- Heat Recovery Type
	,  !- Sensible Heat Recovery Effectiveness
	;  !- Latent Heat Recovery Effectiveness

HVACTemplate:Thermostat,
	ZN_Classroom_A_HVAC,                    !- Name
	SCHSCH-HEAT_CENTRALISEDHEATING_EP,          !- Heating Setpoint Schedule Name
	'', !- Constant Heating Setpoint {C}
	SCHSCH_COOLING_OFF_EP,          !- Cooling Setpoint Schedule Name
	''; !- Constant Cooling Setpoint {C}

DesignSpecification:OutdoorAir,
	ZN_Classroom_AOutdoorAirCntrl,                    !- Name
	Sum,          !- Outdoor Air Method
	0.0070000000000000001, !- Outdoor Air Flow per Person {m3/s-person}
	0.0,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
	0, !- Outdoor Air Flow per Zone {m3/s}
	0, !- Outdoor Air Flow Air Changes per Hour {1/hr}
	; !- Outdoor Air Flow Rate Fraction Schedule Name

ElectricEquipment,
	ZN_Classroom_AElectricEquipment,  !- Name
	ZN_Classroom_A,  !- Zone or ZoneList Name
	SCHSCH-OCC_AULA2_8_EP,  !- Schedule Name
	Watts/Area, !- Design Level Calculation Method
	, !- Design Level {W}
	1.0, !- Watts per Zone Floor Area {W/m2}
	,   !- Watts per Person {W/person}
	,                        !- Fraction Latent
	,                        !- Fraction Radiant
	,                        !- Fraction Lost
	ElectricEquipment;       !- End-Use Subcategory

People,
	ZN_Classroom_AOfficePeople,  !- Name
	ZN_Classroom_A,  !- Zone or ZoneList Name
	SCHSCH-OCC_AULA2_8_EP,  !- Number of People Schedule Name
	People/Area, !- Number of People Calculation Method
	, !- Number of People
	1.427,  !- People per Zone Floor Area {person/m2}
	,  !- Zone Floor Area per Person {m2/person}
	0.29999999999999999,     !- Fraction Radiant
	,!- Sensible Heat Fraction
	Medium Office Activity;!- Activity Level Schedule Name

Lights,
	ZN_Classroom_AOfficeLights,  !- Name
	ZN_Classroom_A,  !- Zone or ZoneList Name
	SCHSCH-LIGHT_ON_8-20_EP,  !- Schedule Name
	Watts/Area,       !- Design Level Calculation Method
	,       !- Lighting Level {W}
	10.0,       !- Watts per Zone Floor Area {W/m2}
	,         !- Watts per Person {W/person}
	,                       !- Return Air Fraction
	,                       !- Fraction Radiant
	;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
	ZN_Classroom_A_Infiltration,  !- Name
	ZN_Classroom_A,  !- Zone or ZoneList Name
	Medium Office Infil Quarter On,  !- Schedule Name
	Flow/ExteriorArea,  !- Design Flow Rate Calculation Method
	,   !- Design Flow Rate {m3/s}
	,  !- Flow per Zone Floor Area {m3/s-m2}
	0.00059999999999999995, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	,                        !- Constant Term Coefficient
	,                        !- Temperature Term Coefficient
	,                        !- Velocity Term Coefficient
	;                        !- Velocity Squared Term Coefficient

HVACTemplate:Zone:IdealLoadsAirSystem,
	ZN_Office_B2,	!- Zone Name
	ZN_Office_B2_HVAC,	!- Template Thermostat Name
	,  !- Availability Schedule Name
	40,  !- Heating Supply Air Temp {C}
	,  !- Cooling Supply Air Temp {C}
	0.008,  !- Max Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
	0.0085,  !- Min Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
	,  !- Heating Limit
	,  !- Maximum Heating Air Flow Rate {m3/s}
	,  !- Maximum Sensible Heat Capacity
	LimitFlowRate,  !- Cooling Limit
	autosize,  !- Maximum Cooling Air Flow Rate {m3/s}
	,  !- Maximum Total Cooling Capacity
	,  !- Heating Availability Schedule
	,  !- Cooling Availability Schedule
	None,  !- Dehumidification Control Type
	,  !- Cooling Sensible Heat Ratio
	,  !- Dehumidification Setpoint
	None,  !- Humidification Control Type
	,  !- Humidification Setpoint
	DetailedSpecification,  !- Outdoor Air Method
	,  !- Outdoor Air Flow Rate Per Person
	,  !- Outdoor Air Flow Rate Per Floor Zone Area
	,  !- Outdoor Air Flow Rate Per Zone
	ZN_Office_B2OutdoorAirCntrl,  !- Design Specification Outdoor Air Object Name
	,  !- Demand Controlled Ventilation Type
	DifferentialDryBulb,  !- Outdoor Air Economizer Type
	,  !- Heat Recovery Type
	,  !- Sensible Heat Recovery Effectiveness
	;  !- Latent Heat Recovery Effectiveness

HVACTemplate:Thermostat,
	ZN_Office_B2_HVAC,                    !- Name
	SCHSCH-HEAT_CENTRALISEDHEATING_EP,          !- Heating Setpoint Schedule Name
	'', !- Constant Heating Setpoint {C}
	SCHSCH-COOL_RESEARCHOFFICES_EP,          !- Cooling Setpoint Schedule Name
	''; !- Constant Cooling Setpoint {C}

DesignSpecification:OutdoorAir,
	ZN_Office_B2OutdoorAirCntrl,                    !- Name
	Sum,          !- Outdoor Air Method
	0.0070000000000000001, !- Outdoor Air Flow per Person {m3/s-person}
	0.0,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
	0, !- Outdoor Air Flow per Zone {m3/s}
	0, !- Outdoor Air Flow Air Changes per Hour {1/hr}
	; !- Outdoor Air Flow Rate Fraction Schedule Name

ElectricEquipment,
	ZN_Office_B2ElectricEquipment,  !- Name
	ZN_Office_B2,  !- Zone or ZoneList Name
	SCHSCH-OCC_RESEARCHOFFICES_EP,  !- Schedule Name
	Watts/Area, !- Design Level Calculation Method
	, !- Design Level {W}
	3.5779999999999998, !- Watts per Zone Floor Area {W/m2}
	,   !- Watts per Person {W/person}
	,                        !- Fraction Latent
	,                        !- Fraction Radiant
	,                        !- Fraction Lost
	ElectricEquipment;       !- End-Use Subcategory

People,
	ZN_Office_B2OfficePeople,  !- Name
	ZN_Office_B2,  !- Zone or ZoneList Name
	SCHSCH-OCC_RESEARCHOFFICES_EP,  !- Number of People Schedule Name
	People/Area, !- Number of People Calculation Method
	, !- Number of People
	0.219,  !- People per Zone Floor Area {person/m2}
	,  !- Zone Floor Area per Person {m2/person}
	0.29999999999999999,     !- Fraction Radiant
	,!- Sensible Heat Fraction
	Medium Office Activity;!- Activity Level Schedule Name

Lights,
	ZN_Office_B2OfficeLights,  !- Name
	ZN_Office_B2,  !- Zone or ZoneList Name
	SCHSCH-LIGHT_ON_RESEARCHOFFICEOCCUPANCY_EP,  !- Schedule Name
	Watts/Area,       !- Design Level Calculation Method
	,       !- Lighting Level {W}
	10.0,       !- Watts per Zone Floor Area {W/m2}
	,         !- Watts per Person {W/person}
	,                       !- Return Air Fraction
	,                       !- Fraction Radiant
	;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
	ZN_Office_B2_Infiltration,  !- Name
	ZN_Office_B2,  !- Zone or ZoneList Name
	Medium Office Infil Quarter On,  !- Schedule Name
	Flow/ExteriorArea,  !- Design Flow Rate Calculation Method
	,   !- Design Flow Rate {m3/s}
	,  !- Flow per Zone Floor Area {m3/s-m2}
	0.00059999999999999995, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	,                        !- Constant Term Coefficient
	,                        !- Temperature Term Coefficient
	,                        !- Velocity Term Coefficient
	;                        !- Velocity Squared Term Coefficient

Output:Surfaces:List,
	Details;                 !- Report Type

Output:VariableDictionary,
	regular;                 !- Key Field

OutputControl:Table:Style,CommaAndHTML,JtoKWH;
Output:Table:SummaryReports,AllSummary;
Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Energy, hourly;
Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Energy, hourly;
Output:Variable,*,Cooling Coil Electric Energy, hourly;
Output:Variable,*,Chiller Electric Energy, hourly;
Output:Variable,*,Boiler Gas Energy, hourly;
Output:Variable,*,Heating Coil Total Heating Energy, hourly;
Output:Variable,*,Heating Coil Gas Energy, hourly;
Output:Variable,*,Heating Coil Electric Energy, hourly;
Output:Variable,*,Humidifier Electric Energy, hourly;
Output:Variable,*,Fan Electric Energy, hourly;
Output:Variable,*,Cooling Tower Fan Electric Energy, hourly;
Output:Variable,*,Zone Ventilation Fan Electric Energy, hourly;
Output:Variable,*,Zone Lights Electric Energy, hourly;
Output:Variable,*,Zone Electric Equipment Electric Energy, hourly;
Output:Variable,*,Earth Tube Fan Electric Energy, hourly;
Output:Variable,*,Pump Electric Energy, hourly;
Output:Variable,*,Zone VRF Air Terminal Cooling Electric Energy, hourly;
Output:Variable,*,Zone VRF Air Terminal Heating Electric Energy, hourly;
Output:Variable,*,VRF Heat Pump Cooling Electric Energy, hourly;
Output:Variable,*,VRF Heat Pump Heating Electric Energy, hourly;
Output:Variable,*,Chiller Heater System Cooling Electric Energy, hourly;
Output:Variable,*,Chiller Heater System Heating Electric Energy, hourly;
Output:Variable,*,Zone Windows Total Transmitted Solar Radiation Energy, hourly;
Output:Variable,*,Zone Ventilation Sensible Heat Loss Energy, hourly;
Output:Variable,*,Zone Ventilation Sensible Heat Gain Energy, hourly;
Output:Variable,*,Zone People Total Heating Energy, hourly;
Output:Variable,*,Zone Ideal Loads Zone Total Heating Energy, hourly;
Output:Variable,*,Zone Ideal Loads Zone Total Cooling Energy, hourly;
Output:Variable,*,Zone Infiltration Total Heat Loss Energy, hourly;
Output:Variable,*,Zone Infiltration Total Heat Gain Energy, hourly;
Output:Variable,*,System Node Standard Density Volume Flow Rate, hourly;
Output:Variable,*,System Node Temperature, hourly;
Output:Variable,*,System Node Relative Humidity, hourly;
Output:Variable,*,Zone Cooling Setpoint Not Met Time, hourly;
Output:Variable,*,Zone Heating Setpoint Not Met Time, hourly;
